Program Version,EnergyPlus, Version 9.3.0-baff08990c, YMD=2020.05.18 16:46
! <Version>, Version ID
 Version, 9.3
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  1, 60
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, No, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, MaxZoneTempDiff
 Performance Precision Tradeoffs, No, ScriptF, Normal, 1, No, 1, No, 0.300
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   5.86,   8.34,  11.21,  13.34,  16.31,  16.94,  15.93,  13.50,  10.34,   7.40,   5.32,   4.77
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,SEATTLE WA USA TMY2-24233 WMO#=727930,47.45,-122.30,-8.00,122.00,99868,1.1870
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,1300 NE 45th,90.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,182,1822,224
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: AMEN_0300,0.0,21.48,21.13,8.46,19.07,-17.98,9.93,1,1,1,17.01,21.13,-21.48,-14.48,8.46,11.41,2.95,85.02,TARP,DOE-2,28.85,20.64,4.35,16.28,10,1,0,Yes
 Zone Information, THERMAL ZONE: AMEN_0400,0.0,14.48,21.13,11.40,19.07,-17.98,12.88,1,1,1,17.01,21.13,-21.48,-14.48,11.40,14.35,2.95,84.99,TARP,DOE-2,28.85,20.62,4.34,16.28,6,1,0,Yes
 Zone Information, THERMAL ZONE: AMEN_0501,0.0,14.48,21.13,14.35,19.07,-17.98,15.82,1,1,1,17.01,21.13,-21.48,-14.48,14.35,17.30,2.95,84.99,TARP,DOE-2,28.85,20.62,4.34,16.28,6,1,0,Yes
 Zone Information, THERMAL ZONE: AMEN_2100,0.0,21.48,21.13,61.49,19.07,-17.98,63.25,1,1,1,17.01,21.13,-21.48,-14.48,61.49,65.00,3.51,101.11,TARP,DOE-2,28.85,24.53,7.19,17.35,6,1,0,Yes
 Zone Information, THERMAL ZONE: AMEN_2200,0.0,10.66,17.01,65.00,19.07,-12.57,66.68,1,1,1,17.01,21.13,-14.48,-10.66,65.00,68.35,3.35,52.89,TARP,DOE-2,15.77,12.83,5.07,7.76,6,1,0,Yes
 Zone Information, THERMAL ZONE: AMEN_2300,0.0,31.92,15.25,65.00,11.16,-29.33,66.68,1,1,1,7.07,15.25,-31.92,-26.75,65.00,68.35,3.35,141.64,TARP,DOE-2,42.25,44.74,13.67,31.07,12,2,0,Yes
 Zone Information, THERMAL ZONE: BOH_0100,0.0,38.94,24.08,0.00,20.70,-31.92,2.71,1,1,1,17.32,24.08,-38.94,-24.89,0.00,5.41,5.41,513.34,TARP,DOE-2,94.88,112.54,89.86,22.68,9,5,0,Yes
 Zone Information, THERMAL ZONE: CORR_0100,0.0,19.02,15.24,0.00,17.55,-27.46,2.71,1,1,1,15.24,24.08,-38.94,-19.02,-6.07E-028,5.41,5.41,294.91,TARP,DOE-2,54.51,90.86,78.18,5.53,21,5,0,Yes
 Zone Information, THERMAL ZONE: CORR_0200,0.0,23.83,8.69,5.41,11.99,-20.51,6.93,1,1,1,7.07,17.01,-32.69,-8.88,5.41,8.46,3.05,297.40,TARP,DOE-2,97.57,0.00,0.00,0.00,44,0,0,Yes
 Zone Information, THERMAL ZONE: CORR_0300,0.0,32.69,8.69,8.46,11.96,-20.50,9.93,1,1,1,7.07,17.01,-32.69,-8.88,8.46,11.40,2.95,287.49,TARP,DOE-2,97.57,0.00,0.00,0.00,37,0,0,Yes
 Zone Information, THERMAL ZONE: CORR_0400,0.0,32.69,8.69,11.40,11.96,-20.50,12.88,1,1,1,7.07,17.01,-32.69,-8.88,11.40,14.35,2.95,287.49,TARP,DOE-2,97.57,0.00,0.00,0.00,37,0,0,Yes
 Zone Information, THERMAL ZONE: CORR_0500,0.0,32.69,8.69,14.35,11.96,-20.50,15.82,1,1,1,7.07,17.01,-32.69,-8.88,14.35,17.30,2.95,287.49,TARP,DOE-2,97.57,0.00,0.00,0.00,37,0,0,Yes
 Zone Information, THERMAL ZONE: CORR_2100,0.0,10.68,7.07,61.49,11.96,-20.47,63.25,1,1,1,7.07,17.01,-32.69,-8.88,61.49,65.00,3.51,342.01,TARP,DOE-2,97.57,0.00,0.00,0.00,44,0,0,Yes
 Zone Information, THERMAL ZONE: CORR_2300,0.0,16.10,8.69,68.35,7.88,-19.96,70.03,1,1,1,7.07,8.69,-26.75,-13.17,68.35,71.70,3.35,73.41,TARP,DOE-2,21.90,56.33,54.38,1.95,10,1,0,Yes
 Zone Information, THERMAL ZONE: CORR_2301,0.0,18.48,8.69,68.35,10.58,-19.91,70.03,1,1,1,8.69,12.47,-21.34,-18.48,68.35,71.70,3.35,36.26,TARP,DOE-2,10.81,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEC_0300,0.0,26.75,12.03,8.46,13.64,-28.69,9.93,1,1,1,12.03,15.25,-30.63,-26.75,8.46,11.40,2.95,36.84,TARP,DOE-2,12.50,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEC_0400,0.0,26.75,12.03,11.40,13.64,-28.69,12.88,1,1,1,12.03,15.25,-30.63,-26.75,11.40,14.35,2.95,36.84,TARP,DOE-2,12.50,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV CONTROL_2301,0.0,21.34,15.25,68.35,13.86,-19.91,70.03,1,1,1,12.47,15.25,-21.34,-18.48,68.35,71.70,3.35,26.56,TARP,DOE-2,7.92,9.58,9.58,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV CONTROL_2302,0.0,21.34,8.69,68.35,10.06,-22.58,70.03,1,1,1,8.69,11.44,-23.83,-21.34,68.35,71.70,3.35,22.97,TARP,DOE-2,6.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV LOBBY_2300,0.0,18.48,8.69,65.00,11.96,-19.91,66.68,1,1,1,8.69,15.25,-21.34,-18.48,65.00,68.35,3.35,62.81,TARP,DOE-2,18.73,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV LOBBY_P101,0.0,21.87,8.69,-2.97,11.96,-20.44,-1.49,1,1,1,8.69,15.25,-21.87,-19.02,-2.97,0.00,2.97,55.68,TARP,DOE-2,18.73,16.98,15.03,0.00,7,1,0,Yes
 Zone Information, THERMAL ZONE: ELEV LOBBY_P200,0.0,21.87,8.69,-6.17,11.96,-20.44,-4.57,1,1,1,8.69,15.25,-21.87,-19.02,-6.17,-2.97,3.20,59.96,TARP,DOE-2,18.73,18.29,16.34,0.00,7,1,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0101,0.0,19.02,8.69,0.00,11.96,-17.83,2.71,1,1,1,8.69,15.24,-19.02,-16.64,0.00,5.41,5.41,84.31,TARP,DOE-2,15.58,12.87,12.87,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0102,0.0,21.87,15.25,0.00,13.34,-23.12,2.71,1,1,1,11.44,15.25,-24.36,-21.87,0.00,5.41,5.41,51.16,TARP,DOE-2,9.46,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0201,0.0,18.48,8.69,5.41,11.96,-17.29,6.93,1,1,1,8.69,15.24,-18.48,-16.10,5.41,8.46,3.05,47.50,TARP,DOE-2,15.58,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0202,0.0,21.34,15.25,5.41,13.34,-22.58,6.93,1,1,1,11.44,15.25,-23.83,-21.34,5.41,8.46,3.05,28.82,TARP,DOE-2,9.46,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0301,0.0,16.10,15.24,8.46,11.96,-17.29,9.93,1,1,1,8.69,15.24,-18.48,-16.10,8.46,11.40,2.95,45.92,TARP,DOE-2,15.58,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0302,0.0,23.83,11.44,8.46,13.34,-22.58,9.93,1,1,1,11.44,15.25,-23.83,-21.34,8.46,11.40,2.95,27.86,TARP,DOE-2,9.46,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0401,0.0,16.10,15.24,11.40,11.96,-17.29,12.88,1,1,1,8.69,15.24,-18.48,-16.10,11.40,14.35,2.95,45.92,TARP,DOE-2,15.58,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0402,0.0,23.83,11.44,11.40,13.34,-22.58,12.88,1,1,1,11.44,15.25,-23.83,-21.34,11.40,14.35,2.95,27.86,TARP,DOE-2,9.46,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0501,0.0,16.10,15.24,14.35,11.96,-17.29,15.82,1,1,1,8.69,15.24,-18.48,-16.10,14.35,17.30,2.95,45.92,TARP,DOE-2,15.58,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0502,0.0,23.83,11.44,14.35,13.34,-22.58,15.82,1,1,1,11.44,15.25,-23.83,-21.34,14.35,17.30,2.95,27.86,TARP,DOE-2,9.46,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_2101,0.0,18.48,15.24,61.49,11.96,-17.29,63.25,1,1,1,8.69,15.24,-18.48,-16.10,61.49,65.00,3.51,54.63,TARP,DOE-2,15.58,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_2102,0.0,23.83,15.25,61.49,13.34,-22.58,63.25,1,1,1,11.44,15.25,-23.83,-21.34,61.49,65.00,3.51,33.15,TARP,DOE-2,9.46,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_2301,0.0,16.10,8.69,65.00,11.96,-17.29,66.68,1,1,1,8.69,15.24,-18.48,-16.10,65.00,68.35,3.35,52.25,TARP,DOE-2,15.58,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_2302,0.0,23.83,15.25,65.00,13.34,-22.58,66.68,1,1,1,11.44,15.25,-23.83,-21.34,65.00,68.35,3.35,31.68,TARP,DOE-2,9.45,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_2303,0.0,16.10,8.69,68.35,11.96,-17.29,70.03,1,1,1,8.69,15.24,-18.48,-16.10,68.35,71.70,3.35,52.25,TARP,DOE-2,15.58,7.97,7.97,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_2304,0.0,23.83,15.25,68.35,13.34,-22.58,70.03,1,1,1,11.44,15.25,-23.83,-21.34,68.35,71.70,3.35,31.70,TARP,DOE-2,9.46,8.34,8.34,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_P101,0.0,19.02,8.69,-2.97,11.96,-17.83,-1.49,1,1,1,8.69,15.24,-19.02,-16.64,-2.97,0.00,2.97,46.31,TARP,DOE-2,15.58,14.13,14.13,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_P102,0.0,24.36,15.25,-2.97,13.34,-23.12,-1.49,1,1,1,11.44,15.25,-24.36,-21.87,-2.97,0.00,2.97,28.10,TARP,DOE-2,9.46,7.39,7.39,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_P201,0.0,19.02,8.69,-6.17,11.96,-17.83,-4.57,1,1,1,8.69,15.24,-19.02,-16.64,-6.17,-2.97,3.20,49.88,TARP,DOE-2,15.58,15.22,15.22,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_P202,0.0,24.36,15.25,-6.17,13.34,-23.12,-4.57,1,1,1,11.44,15.25,-24.36,-21.87,-6.17,-2.97,3.20,30.26,TARP,DOE-2,9.46,7.96,7.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: FCC_0100,0.0,24.36,8.69,0.00,7.04,-24.58,2.71,1,1,1,5.40,8.69,-27.28,-21.87,0.00,5.41,5.41,96.13,TARP,DOE-2,17.77,0.00,0.00,0.00,11,0,0,Yes
 Zone Information, THERMAL ZONE: FITNESS_2200,0.0,3.87,7.07,65.00,13.88,-9.05,66.68,1,1,1,7.07,21.13,-14.48,-3.87,65.00,68.35,3.35,346.03,TARP,DOE-2,103.21,101.03,44.88,56.15,18,7,0,Yes
 Zone Information, THERMAL ZONE: LEASING_0100,0.0,15.21,-4.04E-014,0.00,3.43,-11.38,2.71,1,1,1,-4.19E-013,6.86,-15.21,-7.54,0.00,5.41,5.41,284.61,TARP,DOE-2,52.61,48.61,35.42,13.20,9,2,0,Yes
 Zone Information, THERMAL ZONE: LOBBY_MAIL_0100,0.0,21.87,5.40,0.00,6.70,-11.80,2.71,1,1,1,-1.99E-013,15.25,-21.88,-5.00E-013,0.00,5.41,5.41,901.96,TARP,DOE-2,166.72,188.89,171.45,15.49,34,3,0,Yes
 Zone Information, THERMAL ZONE: LOUNGE_2300,0.0,23.83,15.25,65.00,17.88,-22.81,66.68,1,1,1,15.24,21.13,-31.92,-14.48,65.00,68.35,3.35,343.88,TARP,DOE-2,102.57,78.18,26.88,51.30,17,4,0,Yes
 Zone Information, THERMAL ZONE: LOUNGE_2301,0.0,16.10,8.69,65.00,7.88,-19.96,66.67,1,1,1,7.07,8.69,-26.75,-13.17,65.00,68.35,3.35,73.41,TARP,DOE-2,21.90,45.52,39.70,5.82,10,1,0,Yes
 Zone Information, THERMAL ZONE: MECH_0200,0.0,10.21,8.69,5.41,10.37,-11.69,6.93,1,1,1,8.69,12.05,-13.17,-10.21,5.41,8.46,3.05,30.39,TARP,DOE-2,9.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: MECH_0300,0.0,10.21,12.05,8.46,10.37,-11.69,9.93,1,1,1,8.69,12.05,-13.17,-10.21,8.46,11.40,2.95,29.37,TARP,DOE-2,9.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: MECH_0400,0.0,10.21,12.05,11.40,10.37,-11.69,12.88,1,1,1,8.69,12.05,-13.17,-10.21,11.40,14.35,2.95,29.37,TARP,DOE-2,9.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: MECH_0500,0.0,10.21,12.05,14.35,10.37,-11.69,15.82,1,1,1,8.69,12.05,-13.17,-10.21,14.35,17.30,2.95,29.37,TARP,DOE-2,9.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: MECH_2100,0.0,13.17,12.05,61.49,10.37,-11.69,63.25,1,1,1,8.69,12.05,-13.17,-10.21,61.49,65.00,3.51,34.94,TARP,DOE-2,9.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: PACKAGE_0100,0.0,-4.19,2.18,0.00,5.59,2.10,2.71,1,1,1,2.18,8.99,-1.89E-013,4.19,-9.51E-049,5.41,5.41,154.45,TARP,DOE-2,28.55,82.20,80.25,0.00,7,1,0,Yes
 Zone Information, THERMAL ZONE: RESTROOM_0100,0.0,27.28,15.25,0.00,14.14,-29.79,2.71,1,1,1,13.03,15.25,-32.30,-27.28,-7.10E-088,5.41,5.41,60.16,TARP,DOE-2,11.12,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: RESTROOM_2201,0.0,10.21,8.69,65.00,10.37,-11.69,66.67,1,1,1,8.69,12.05,-13.17,-10.21,65.00,68.35,3.35,33.42,TARP,DOE-2,9.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: RESTROOM_2300,0.0,21.34,8.69,65.00,10.06,-22.58,66.68,1,1,1,8.69,11.44,-23.83,-21.34,65.00,68.35,3.35,22.97,TARP,DOE-2,6.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: RETAIL STORAGE_0100,0.0,27.28,5.40,0.00,9.22,-29.79,2.71,1,1,1,5.40,13.03,-32.30,-27.28,0.00,5.41,5.41,207.06,TARP,DOE-2,38.27,0.00,0.00,0.00,12,0,0,Yes
 Zone Information, THERMAL ZONE: RETAIL_0100,0.0,38.94,0.53,0.00,6.48,-31.96,2.71,1,1,1,0.53,15.25,-38.94,-21.87,-4.01E-014,5.41,5.41,802.97,TARP,DOE-2,148.42,176.10,71.70,104.39,18,14,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0101,0.0,13.71,15.24,0.00,11.96,-15.17,2.71,1,1,1,8.69,15.24,-16.64,-13.71,0.00,5.41,5.41,103.91,TARP,DOE-2,19.21,51.31,51.31,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0102,0.0,24.36,8.69,0.00,11.97,-25.82,2.71,1,1,1,8.69,15.25,-27.28,-24.36,0.00,5.41,5.41,103.75,TARP,DOE-2,19.18,0.00,0.00,0.00,10,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0201,0.0,16.10,8.69,5.41,11.96,-14.64,6.93,1,1,1,8.69,15.24,-16.10,-13.17,5.41,8.46,3.05,58.54,TARP,DOE-2,19.21,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0202,0.0,23.83,8.69,5.41,11.97,-25.29,6.93,1,1,1,8.69,15.25,-26.75,-23.83,5.41,8.46,3.05,58.45,TARP,DOE-2,19.18,0.00,0.00,0.00,10,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0301,0.0,13.17,12.05,8.46,11.96,-14.64,9.93,1,1,1,8.69,15.24,-16.10,-13.17,8.46,11.40,2.95,56.59,TARP,DOE-2,19.21,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0302,0.0,23.83,8.69,8.46,11.97,-25.29,9.93,1,1,1,8.69,15.25,-26.75,-23.83,8.46,11.40,2.95,56.50,TARP,DOE-2,19.18,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0401,0.0,13.17,12.05,11.40,11.96,-14.64,12.88,1,1,1,8.69,15.24,-16.10,-13.17,11.40,14.35,2.95,56.59,TARP,DOE-2,19.21,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0402,0.0,23.83,8.69,11.40,11.97,-25.29,12.88,1,1,1,8.69,15.25,-26.75,-23.83,11.40,14.35,2.95,56.50,TARP,DOE-2,19.18,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0501,0.0,13.17,12.05,14.35,11.96,-14.64,15.82,1,1,1,8.69,15.24,-16.10,-13.17,14.35,17.30,2.95,56.59,TARP,DOE-2,19.21,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0502,0.0,23.83,8.69,14.35,11.97,-25.29,15.82,1,1,1,8.69,15.25,-26.75,-23.83,14.35,17.30,2.95,56.50,TARP,DOE-2,19.18,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_2101,0.0,16.10,8.69,61.49,11.96,-14.64,63.25,1,1,1,8.69,15.24,-16.10,-13.17,61.49,65.00,3.51,67.32,TARP,DOE-2,19.21,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_2102,0.0,26.75,15.25,61.49,11.97,-25.29,63.25,1,1,1,8.69,15.25,-26.75,-23.83,61.49,65.00,3.51,67.22,TARP,DOE-2,19.18,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_2201,0.0,13.17,12.05,65.00,11.96,-14.64,66.67,1,1,1,8.69,15.24,-16.10,-13.17,65.00,68.35,3.35,64.39,TARP,DOE-2,19.21,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_2202,0.0,23.83,11.44,65.00,11.97,-25.29,66.68,1,1,1,8.69,15.25,-26.75,-23.83,65.00,68.35,3.35,64.26,TARP,DOE-2,19.17,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_2301,0.0,13.17,12.05,68.35,11.96,-14.64,70.03,1,1,1,8.69,15.24,-16.10,-13.17,68.35,71.70,3.35,64.39,TARP,DOE-2,19.21,31.80,31.80,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_2302,0.0,23.83,11.44,68.35,11.97,-25.29,70.03,1,1,1,8.69,15.25,-26.75,-23.83,68.35,71.70,3.35,64.29,TARP,DOE-2,19.18,31.79,31.79,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_P101,0.0,13.71,15.24,-2.97,11.96,-15.17,-1.49,1,1,1,8.69,15.24,-16.64,-13.71,-2.97,0.00,2.97,57.07,TARP,DOE-2,19.21,36.89,34.94,0.00,6,1,0,Yes
 Zone Information, THERMAL ZONE: STAIR_P102,0.0,27.28,8.69,-2.97,11.97,-25.82,-1.49,1,1,1,8.69,15.25,-27.28,-24.36,-2.97,0.00,2.97,56.99,TARP,DOE-2,19.18,36.87,34.92,0.00,8,1,0,Yes
 Zone Information, THERMAL ZONE: STAIR_P201,0.0,13.71,15.24,-6.17,11.96,-15.17,-4.57,1,1,1,8.69,15.24,-16.64,-13.71,-6.17,-2.97,3.20,61.47,TARP,DOE-2,19.21,39.73,39.73,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_P202,0.0,27.28,8.69,-6.17,11.97,-25.82,-4.57,1,1,1,8.69,15.25,-27.28,-24.36,-6.17,-2.97,3.20,61.37,TARP,DOE-2,19.18,39.71,37.75,0.00,8,1,0,Yes
 Zone Information, THERMAL ZONE: STOR_0100,0.0,21.87,8.69,0.00,10.06,-23.12,2.71,1,1,1,8.69,11.44,-24.36,-21.87,0.00,5.41,5.41,37.07,TARP,DOE-2,6.85,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_0200,0.0,21.34,8.69,5.41,10.06,-22.58,6.93,1,1,1,8.69,11.44,-23.83,-21.34,5.41,8.46,3.05,20.88,TARP,DOE-2,6.85,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_0300,0.0,21.34,11.44,8.46,10.06,-22.58,9.93,1,1,1,8.69,11.44,-23.83,-21.34,8.46,11.40,2.95,20.19,TARP,DOE-2,6.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_0400,0.0,21.34,11.44,11.40,10.06,-22.58,12.88,1,1,1,8.69,11.44,-23.83,-21.34,11.40,14.35,2.95,20.19,TARP,DOE-2,6.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_0500,0.0,21.34,11.44,14.35,10.06,-22.58,15.82,1,1,1,8.69,11.44,-23.83,-21.34,14.35,17.30,2.95,20.19,TARP,DOE-2,6.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_2100,0.0,23.83,11.44,61.49,10.06,-22.58,63.25,1,1,1,8.69,11.44,-23.83,-21.34,61.49,65.00,3.51,24.01,TARP,DOE-2,6.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_P100,0.0,21.87,8.69,-2.97,10.06,-23.12,-1.49,1,1,1,8.69,11.44,-24.36,-21.87,-2.97,0.00,2.97,20.36,TARP,DOE-2,6.85,7.39,7.39,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_P200,0.0,21.87,8.69,-6.17,10.06,-23.12,-4.57,1,1,1,8.69,11.44,-24.36,-21.87,-6.17,-2.97,3.20,21.93,TARP,DOE-2,6.85,7.96,7.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: TRASH_0200,0.0,13.17,15.24,5.41,13.65,-11.69,6.93,1,1,1,12.05,15.24,-13.17,-10.21,5.41,8.46,3.05,28.78,TARP,DOE-2,9.44,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: TRASH_0300,0.0,13.17,12.05,8.46,13.65,-11.69,9.93,1,1,1,12.05,15.24,-13.17,-10.21,8.46,11.40,2.95,27.82,TARP,DOE-2,9.44,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: TRASH_0400,0.0,13.17,12.05,11.40,13.65,-11.69,12.88,1,1,1,12.05,15.24,-13.17,-10.21,11.40,14.35,2.95,27.82,TARP,DOE-2,9.44,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: TRASH_0500,0.0,13.17,12.05,14.35,13.65,-11.69,15.82,1,1,1,12.05,15.24,-13.17,-10.21,14.35,17.30,2.95,27.82,TARP,DOE-2,9.44,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: TRASH_2100,0.0,13.17,15.24,61.49,13.65,-11.69,63.25,1,1,1,12.05,15.24,-13.17,-10.21,61.49,65.00,3.51,33.10,TARP,DOE-2,9.44,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: TRASH_2200,0.0,13.17,12.05,65.00,13.65,-11.69,66.67,1,1,1,12.05,15.24,-13.17,-10.21,65.00,68.35,3.35,31.66,TARP,DOE-2,9.44,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0201_4B,0.0,10.21,15.24,5.41,17.27,-5.60,6.93,1,1,1,12.05,24.08,-10.21,0.53,5.41,8.46,3.05,321.18,TARP,DOE-2,105.37,60.08,49.34,10.74,10,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0202,0.0,7.15,24.08,5.41,20.54,-8.90,6.93,1,1,1,17.01,24.08,-10.66,-7.15,5.41,8.46,3.05,75.58,TARP,DOE-2,24.80,10.68,7.92,2.77,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0203,0.0,10.66,24.08,5.41,20.54,-12.57,6.93,1,1,1,17.01,24.08,-14.48,-10.66,5.41,8.46,3.05,82.52,TARP,DOE-2,27.08,11.67,7.37,4.30,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0204,0.0,14.48,24.08,5.41,20.54,-16.23,6.93,1,1,1,17.01,24.08,-17.98,-14.48,5.41,8.46,3.05,75.47,TARP,DOE-2,24.76,10.67,7.83,2.84,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0205,0.0,17.98,24.08,5.41,20.29,-19.69,6.93,1,1,1,17.01,24.08,-21.48,-17.98,5.41,8.46,3.05,75.44,TARP,DOE-2,24.75,10.66,7.31,3.36,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0206,0.0,25.31,17.01,5.41,20.37,-23.37,6.93,1,1,1,17.01,24.08,-25.31,-21.48,5.41,8.46,3.05,82.56,TARP,DOE-2,27.09,11.67,6.25,5.42,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0207,0.0,28.96,17.01,5.41,20.54,-27.13,6.93,1,1,1,17.01,24.08,-28.96,-25.31,5.41,8.46,3.05,78.59,TARP,DOE-2,25.78,11.11,3.46,7.65,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0208,0.0,31.92,17.01,5.41,20.54,-30.78,6.93,1,1,1,17.01,24.08,-32.61,-28.96,5.41,8.46,3.05,78.69,TARP,DOE-2,25.82,11.12,6.23,4.89,9,2,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0209_3B,0.0,38.94,24.08,5.41,17.52,-34.72,6.93,1,1,1,12.03,24.08,-38.94,-30.63,5.41,8.46,3.05,255.67,TARP,DOE-2,83.88,56.04,24.70,31.34,14,3,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0210,0.0,38.94,12.03,5.41,10.36,-32.84,6.93,1,1,1,8.69,12.03,-38.94,-26.75,5.41,8.46,3.05,124.10,TARP,DOE-2,40.71,10.18,4.54,5.64,10,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0211_2B,0.0,32.69,7.07,5.41,4.34,-35.81,6.93,1,1,1,-1.88E-013,8.69,-38.94,-32.69,5.41,8.46,3.05,165.44,TARP,DOE-2,54.28,45.52,20.06,25.46,8,2,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0212,0.0,32.69,-2.08E-013,5.41,3.74,-30.89,6.93,1,1,1,-4.46E-013,7.07,-32.69,-28.96,5.41,8.46,3.05,80.51,TARP,DOE-2,26.41,11.38,7.13,4.25,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0213,0.0,28.96,-4.50E-013,5.41,3.54,-27.13,6.93,1,1,1,-4.49E-013,7.07,-28.96,-25.30,5.41,8.46,3.05,78.80,TARP,DOE-2,25.85,11.14,3.40,7.74,9,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0214,0.0,25.30,-3.86E-013,5.41,3.55,-23.46,6.93,1,1,1,-3.84E-013,7.07,-25.30,-21.64,5.41,8.46,3.05,78.92,TARP,DOE-2,25.89,11.16,4.77,6.38,9,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0215,0.0,18.00,7.07,5.41,3.54,-19.82,6.93,1,1,1,-3.79E-013,7.07,-21.64,-18.00,5.41,8.46,3.05,78.59,TARP,DOE-2,25.78,11.11,6.86,4.25,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0216,0.0,14.33,7.07,5.41,3.66,-16.06,6.93,1,1,1,-4.29E-013,7.07,-18.00,-14.33,5.41,8.46,3.05,79.14,TARP,DOE-2,25.96,11.19,6.93,4.25,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0217,0.0,10.68,7.07,5.41,3.54,-12.50,6.93,1,1,1,-4.29E-013,7.07,-14.33,-10.68,5.41,8.46,3.05,78.59,TARP,DOE-2,25.78,11.11,7.08,4.03,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0218,0.0,8.88,7.07,5.41,3.54,-8.85,6.93,1,1,1,-4.29E-013,7.07,-10.68,-7.01,5.41,8.46,3.05,79.14,TARP,DOE-2,25.96,11.19,7.16,4.03,9,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0219_4B,0.0,10.21,12.05,5.41,6.73,-5.02,6.93,1,1,1,-2.01E-013,12.05,-10.21,0.53,5.41,8.46,3.05,319.16,TARP,DOE-2,104.71,59.73,49.08,10.65,14,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0301_4B,0.0,7.01,24.08,8.46,17.27,-5.62,9.93,1,1,1,12.05,24.08,-10.21,0.53,8.46,11.40,2.95,310.47,TARP,DOE-2,105.37,58.07,42.77,15.30,10,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0302,0.0,10.66,24.08,8.46,20.54,-8.90,9.93,1,1,1,17.01,24.08,-10.66,-7.15,8.46,11.40,2.95,73.06,TARP,DOE-2,24.80,10.33,5.77,4.56,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0303,0.0,14.48,24.08,8.46,20.54,-12.57,9.93,1,1,1,17.01,24.08,-14.48,-10.66,8.46,11.40,2.95,79.77,TARP,DOE-2,27.08,19.98,15.42,4.56,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0304,0.0,25.31,17.07,8.46,20.54,-23.40,9.93,1,1,1,17.01,24.08,-25.31,-21.48,8.46,11.40,2.95,79.81,TARP,DOE-2,27.09,19.98,15.43,4.55,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0305,0.0,25.31,17.01,8.46,20.54,-27.13,9.93,1,1,1,17.01,24.08,-28.96,-25.31,8.46,11.40,2.95,75.97,TARP,DOE-2,25.78,10.74,6.91,3.82,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0306,0.0,28.96,24.08,8.46,20.54,-30.78,9.93,1,1,1,17.01,24.08,-32.61,-28.96,8.46,11.40,2.95,76.07,TARP,DOE-2,25.82,10.75,8.49,2.27,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0307_3B,0.0,31.92,15.25,8.46,17.33,-34.22,9.93,1,1,1,12.03,24.08,-38.94,-30.63,8.46,11.40,2.95,247.15,TARP,DOE-2,83.88,54.17,36.34,17.83,11,5,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0308,0.0,26.75,8.69,8.46,10.36,-32.84,9.93,1,1,1,8.69,12.03,-38.94,-26.75,8.46,11.40,2.95,119.96,TARP,DOE-2,40.71,9.84,5.55,4.29,10,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0309_2B,0.0,32.69,7.07,8.46,4.34,-35.81,9.93,1,1,1,-1.77E-013,8.69,-38.94,-32.69,8.46,11.40,2.95,159.93,TARP,DOE-2,54.28,44.01,30.35,13.65,7,4,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0310,0.0,28.96,7.07,8.46,3.54,-30.82,9.93,1,1,1,-4.68E-013,7.07,-32.69,-28.96,8.46,11.40,2.95,77.82,TARP,DOE-2,26.41,11.00,8.68,2.32,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0311,0.0,28.96,-4.68E-013,8.46,3.54,-27.13,9.93,1,1,1,-4.66E-013,7.07,-28.96,-25.30,8.46,11.40,2.95,76.18,TARP,DOE-2,25.85,10.77,5.97,4.80,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0312,0.0,21.64,7.07,8.46,3.54,-23.47,9.93,1,1,1,-4.58E-013,7.07,-25.30,-21.64,8.46,11.40,2.95,76.29,TARP,DOE-2,25.89,10.78,5.98,4.80,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0313,0.0,21.64,-4.68E-013,8.46,3.54,-19.82,9.93,1,1,1,-5.85E-013,7.07,-21.64,-18.00,8.46,11.40,2.95,75.97,TARP,DOE-2,25.78,10.74,6.36,4.38,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0314,0.0,18.00,7.07,8.46,3.54,-16.16,9.93,1,1,1,-4.18E-013,7.07,-18.00,-14.33,8.46,11.40,2.95,76.50,TARP,DOE-2,25.96,10.81,6.44,4.38,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0315,0.0,14.33,-4.68E-013,8.46,3.54,-12.50,9.93,1,1,1,-4.67E-013,7.07,-14.33,-10.68,8.46,11.40,2.95,75.97,TARP,DOE-2,25.78,10.74,5.90,4.84,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0316,0.0,7.01,5.98,8.46,3.54,-8.85,9.93,1,1,1,-4.80E-013,7.07,-10.68,-7.01,8.46,11.40,2.95,76.50,TARP,DOE-2,25.96,10.81,5.98,4.84,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0317_4B,0.0,-0.53,12.05,8.46,6.80,-5.57,9.93,1,1,1,-4.01E-013,12.05,-10.21,0.53,8.46,11.40,2.95,308.52,TARP,DOE-2,104.71,57.74,42.28,15.46,12,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0401_4B,0.0,7.01,24.08,11.40,17.27,-5.62,12.88,1,1,1,12.05,24.08,-10.21,0.53,11.40,14.35,2.95,310.47,TARP,DOE-2,105.37,58.07,39.53,18.54,10,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0402,0.0,10.66,24.08,11.40,20.54,-8.90,12.88,1,1,1,17.01,24.08,-10.66,-7.15,11.40,14.35,2.95,73.06,TARP,DOE-2,24.80,10.33,4.80,5.53,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0403,0.0,14.48,24.08,11.40,20.54,-12.57,12.88,1,1,1,17.01,24.08,-14.48,-10.66,11.40,14.35,2.95,79.77,TARP,DOE-2,27.08,19.98,14.45,5.53,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0404,0.0,25.31,17.07,11.40,20.54,-23.40,12.88,1,1,1,17.01,24.08,-25.31,-21.48,11.40,14.35,2.95,79.81,TARP,DOE-2,27.09,19.98,14.47,5.52,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0405,0.0,25.31,17.01,11.40,20.54,-27.13,12.88,1,1,1,17.01,24.08,-28.96,-25.31,11.40,14.35,2.95,75.97,TARP,DOE-2,25.78,10.74,6.10,4.63,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0406,0.0,28.96,24.08,11.40,20.54,-30.78,12.88,1,1,1,17.01,24.08,-32.61,-28.96,11.40,14.35,2.95,76.07,TARP,DOE-2,25.82,10.75,8.01,2.75,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0407_3B,0.0,31.92,15.25,11.40,17.33,-34.22,12.88,1,1,1,12.03,24.08,-38.94,-30.63,11.40,14.35,2.95,247.15,TARP,DOE-2,83.88,54.17,32.56,21.61,11,5,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0408,0.0,26.75,8.69,11.40,10.36,-32.84,12.88,1,1,1,8.69,12.03,-38.94,-26.75,11.40,14.35,2.95,119.96,TARP,DOE-2,40.71,9.84,4.65,5.19,10,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0409_2B,0.0,32.69,7.07,11.40,4.34,-35.81,12.88,1,1,1,-4.07E-013,8.69,-38.94,-32.69,11.40,14.35,2.95,159.93,TARP,DOE-2,54.28,44.01,27.59,16.41,7,4,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0410,0.0,28.96,7.07,11.40,3.54,-30.82,12.88,1,1,1,-7.28E-013,7.07,-32.69,-28.96,11.40,14.35,2.95,77.82,TARP,DOE-2,26.41,11.00,8.25,2.75,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0411,0.0,28.96,-7.22E-013,11.40,3.54,-27.13,12.88,1,1,1,-7.20E-013,7.07,-28.96,-25.30,11.40,14.35,2.95,76.18,TARP,DOE-2,25.85,10.77,5.08,5.69,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0412,0.0,21.64,7.07,11.40,3.54,-23.47,12.88,1,1,1,-7.18E-013,7.07,-25.30,-21.64,11.40,14.35,2.95,76.29,TARP,DOE-2,25.89,10.78,5.10,5.69,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0413,0.0,21.64,-5.14E-013,11.40,3.54,-19.82,12.88,1,1,1,-6.31E-013,7.07,-21.64,-18.00,11.40,14.35,2.95,75.97,TARP,DOE-2,25.78,10.74,5.56,5.18,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0414,0.0,18.00,7.07,11.40,3.54,-16.16,12.88,1,1,1,-6.48E-013,7.07,-18.00,-14.33,11.40,14.35,2.95,76.50,TARP,DOE-2,25.96,10.81,5.63,5.18,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0415,0.0,14.33,-6.76E-013,11.40,3.54,-12.50,12.88,1,1,1,-6.75E-013,7.07,-14.33,-10.68,11.40,14.35,2.95,75.97,TARP,DOE-2,25.78,10.74,5.01,5.73,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0416,0.0,7.01,5.98,11.40,3.54,-8.85,12.88,1,1,1,-6.59E-013,7.07,-10.68,-7.01,11.40,14.35,2.95,76.50,TARP,DOE-2,25.96,10.81,5.09,5.73,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0417_4B,0.0,-0.53,12.05,11.40,6.80,-5.57,12.88,1,1,1,-4.01E-013,12.05,-10.21,0.53,11.40,14.35,2.95,308.52,TARP,DOE-2,104.71,57.74,39.19,18.54,12,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0501_4B,0.0,7.01,24.08,14.35,17.27,-5.62,15.82,1,1,1,12.05,24.08,-10.21,0.53,14.35,17.30,2.95,310.47,TARP,DOE-2,105.37,58.07,39.53,18.54,10,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0502,0.0,10.66,24.08,14.35,20.54,-8.90,15.82,1,1,1,17.01,24.08,-10.66,-7.15,14.35,17.30,2.95,73.06,TARP,DOE-2,24.80,10.33,4.80,5.53,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0503,0.0,14.48,24.08,14.35,20.54,-12.57,15.82,1,1,1,17.01,24.08,-14.48,-10.66,14.35,17.30,2.95,79.77,TARP,DOE-2,27.08,19.98,14.45,5.53,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0504,0.0,25.31,17.07,14.35,20.54,-23.40,15.82,1,1,1,17.01,24.08,-25.31,-21.48,14.35,17.30,2.95,79.81,TARP,DOE-2,27.09,19.98,14.47,5.52,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0505,0.0,25.31,17.01,14.35,20.54,-27.13,15.82,1,1,1,17.01,24.08,-28.96,-25.31,14.35,17.30,2.95,75.97,TARP,DOE-2,25.78,10.74,6.10,4.63,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0506,0.0,28.96,24.08,14.35,20.54,-30.78,15.82,1,1,1,17.01,24.08,-32.61,-28.96,14.35,17.30,2.95,76.07,TARP,DOE-2,25.82,10.75,8.01,2.75,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0507_3B,0.0,31.92,15.25,14.35,17.33,-34.22,15.82,1,1,1,12.03,24.08,-38.94,-30.63,14.35,17.30,2.95,247.15,TARP,DOE-2,83.88,54.17,32.56,21.61,11,5,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0508,0.0,26.75,8.69,14.35,10.36,-32.84,15.82,1,1,1,8.69,12.03,-38.94,-26.75,14.35,17.30,2.95,119.96,TARP,DOE-2,40.71,9.84,4.65,5.19,10,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0509_2B,0.0,32.69,7.07,14.35,4.34,-35.81,15.82,1,1,1,-7.79E-014,8.69,-38.94,-32.69,14.35,17.30,2.95,159.93,TARP,DOE-2,54.28,44.01,27.59,16.41,7,4,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0510,0.0,28.96,7.07,14.35,3.54,-30.82,15.82,1,1,1,-3.99E-013,7.07,-32.69,-28.96,14.35,17.30,2.95,77.82,TARP,DOE-2,26.41,11.00,8.25,2.75,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0511,0.0,28.96,-3.93E-013,14.35,3.54,-27.13,15.82,1,1,1,-3.91E-013,7.07,-28.96,-25.30,14.35,17.30,2.95,76.18,TARP,DOE-2,25.85,10.77,5.08,5.69,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0512,0.0,21.64,7.07,14.35,3.54,-23.47,15.82,1,1,1,-3.88E-013,7.07,-25.30,-21.64,14.35,17.30,2.95,76.29,TARP,DOE-2,25.89,10.78,5.10,5.69,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0513,0.0,21.64,-1.85E-013,14.35,3.54,-19.82,15.82,1,1,1,-3.02E-013,7.07,-21.64,-18.00,14.35,17.30,2.95,75.97,TARP,DOE-2,25.78,10.74,5.56,5.18,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0514,0.0,18.00,7.07,14.35,3.54,-16.16,15.82,1,1,1,-3.19E-013,7.07,-18.00,-14.33,14.35,17.30,2.95,76.50,TARP,DOE-2,25.96,10.81,5.63,5.18,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0515,0.0,14.33,-3.47E-013,14.35,3.54,-12.50,15.82,1,1,1,-3.46E-013,7.07,-14.33,-10.68,14.35,17.30,2.95,75.97,TARP,DOE-2,25.78,10.74,5.01,5.73,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0516,0.0,7.01,5.98,14.35,3.54,-8.85,15.82,1,1,1,-3.30E-013,7.07,-10.68,-7.01,14.35,17.30,2.95,76.50,TARP,DOE-2,25.96,10.81,5.09,5.73,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0517_4B,0.0,-0.53,12.05,14.35,6.80,-5.57,15.82,1,1,1,-1.01E-013,12.05,-10.21,0.53,14.35,17.30,2.95,308.52,TARP,DOE-2,104.71,57.74,39.19,18.54,12,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2101_4B,0.0,10.21,15.24,61.49,17.54,-5.16,63.25,1,1,1,12.05,24.08,-10.21,0.53,61.49,65.00,3.51,369.36,TARP,DOE-2,105.37,69.09,53.79,15.30,11,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2102,0.0,10.66,24.08,61.49,20.54,-8.90,63.25,1,1,1,17.01,24.08,-10.66,-7.15,61.49,65.00,3.51,86.91,TARP,DOE-2,24.80,12.29,7.73,4.56,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2103,0.0,14.48,17.01,61.49,20.54,-12.57,63.25,1,1,1,17.01,24.08,-14.48,-10.66,61.49,65.00,3.51,94.90,TARP,DOE-2,27.08,23.77,19.21,4.56,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2104,0.0,25.31,24.08,61.49,20.54,-23.40,63.25,1,1,1,17.01,24.08,-25.31,-21.48,61.49,65.00,3.51,94.94,TARP,DOE-2,27.09,23.77,19.22,4.55,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2105,0.0,28.96,24.08,61.49,20.54,-27.13,63.25,1,1,1,17.01,24.08,-28.96,-25.31,61.49,65.00,3.51,90.38,TARP,DOE-2,25.78,12.78,8.22,4.55,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2106,0.0,31.92,17.01,61.49,20.42,-30.79,63.25,1,1,1,17.01,24.08,-32.61,-28.96,61.49,65.00,3.51,90.49,TARP,DOE-2,25.82,12.79,10.52,2.27,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2107_3B,0.0,38.94,24.08,61.49,17.46,-34.50,63.25,1,1,1,12.03,24.08,-38.94,-30.63,61.49,65.00,3.51,293.84,TARP,DOE-2,83.88,64.44,46.61,17.83,11,5,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2108,0.0,38.94,12.03,61.49,11.39,-32.07,63.25,1,1,1,8.69,15.25,-38.94,-26.75,61.49,65.00,3.51,186.54,TARP,DOE-2,53.22,11.71,7.42,4.29,11,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2109_2B,0.0,38.94,8.69,61.49,4.34,-35.81,63.25,1,1,1,-2.77E-013,8.69,-38.94,-32.69,61.49,65.00,3.51,190.26,TARP,DOE-2,54.28,52.35,38.81,13.55,7,4,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2110,0.0,32.69,-2.54E-013,61.49,3.54,-30.82,63.25,1,1,1,-5.76E-013,7.07,-32.69,-28.96,61.49,65.00,3.51,92.58,TARP,DOE-2,26.41,13.09,10.82,2.27,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2111,0.0,28.96,7.07,61.49,3.54,-27.13,63.25,1,1,1,-5.99E-013,7.07,-28.96,-25.30,61.49,65.00,3.51,90.62,TARP,DOE-2,25.85,12.81,8.12,4.69,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2112,0.0,25.30,7.07,61.49,3.54,-23.47,63.25,1,1,1,-5.48E-013,7.07,-25.30,-21.64,61.49,65.00,3.51,90.76,TARP,DOE-2,25.89,12.83,8.14,4.69,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2113,0.0,21.64,7.07,61.49,3.54,-19.82,63.25,1,1,1,-3.19E-013,7.07,-21.64,-18.00,61.49,65.00,3.51,90.38,TARP,DOE-2,25.78,12.78,7.59,5.18,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2114,0.0,18.00,-3.00E-013,61.49,3.54,-16.16,63.25,1,1,1,-4.84E-013,7.07,-18.00,-14.33,61.49,65.00,3.51,91.01,TARP,DOE-2,25.96,12.87,7.68,5.18,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2115,0.0,14.33,-4.85E-013,61.49,3.54,-12.50,63.25,1,1,1,-5.31E-013,7.07,-14.33,-10.68,61.49,65.00,3.51,90.38,TARP,DOE-2,25.78,12.78,8.05,4.73,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2116,0.0,10.68,7.07,61.49,3.54,-8.85,63.25,1,1,1,-5.49E-013,7.07,-10.68,-7.01,61.49,65.00,3.51,91.01,TARP,DOE-2,25.96,12.87,8.14,4.73,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2117_4B,0.0,7.01,7.07,61.49,6.85,-4.99,63.25,1,1,1,-3.70E-013,12.05,-10.21,0.53,61.49,65.00,3.51,367.04,TARP,DOE-2,104.71,68.69,53.39,15.30,11,6,0,Yes
 Zone Information, THERMAL ZONE: XFMR_0201,0.0,26.75,12.03,5.41,13.64,-28.69,6.93,1,1,1,12.03,15.25,-30.63,-26.75,5.41,8.46,3.05,38.11,TARP,DOE-2,12.50,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, THERMAL ZONE: XFMR_0401,0.0,26.75,12.03,14.35,13.64,-28.69,15.82,1,1,1,12.03,15.25,-30.63,-26.75,14.35,17.30,2.95,36.84,TARP,DOE-2,12.50,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: AMEN_0300,28.85,3.1,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: AMEN_0400,28.85,3.1,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: AMEN_0501,28.85,3.1,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: AMEN_2100,28.85,3.1,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: AMEN_2200,15.77,1.7,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: AMEN_2300,42.25,4.5,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: BOH_0100,94.88,5.1,18.581,5.382E-002,8.611,16.038,0.000,0.000,0.000,0.000,24.649,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_0100,54.51,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_0200,97.57,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_0300,97.57,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_0400,97.57,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_0500,97.57,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_2100,97.57,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_2300,21.90,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_2301,10.81,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEC_0300,12.50,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEC_0400,12.50,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV CONTROL_2301,7.92,0.0,N/A,0.000,7.319,0.000,0.000,0.000,0.000,0.000,7.319,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV CONTROL_2302,6.85,0.0,N/A,0.000,7.319,0.000,0.000,0.000,0.000,0.000,7.319,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV LOBBY_2300,18.73,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV LOBBY_P101,18.73,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV LOBBY_P200,18.73,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0101,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0102,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0201,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0202,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0301,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0302,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0401,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0402,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0501,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0502,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_2101,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_2102,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_2301,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_2302,9.45,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_2303,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_2304,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_P101,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_P102,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_P201,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_P202,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: FCC_0100,17.77,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: FITNESS_2200,103.21,11.1,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: LEASING_0100,52.61,2.8,18.581,5.382E-002,8.611,16.038,0.000,0.000,0.000,0.000,24.649,No
 Zone Internal Gains Nominal, THERMAL ZONE: LOBBY_MAIL_0100,166.72,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: LOUNGE_2300,102.57,11.0,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: LOUNGE_2301,21.90,2.4,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: MECH_0200,9.97,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: MECH_0300,9.97,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: MECH_0400,9.97,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: MECH_0500,9.97,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: MECH_2100,9.97,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: PACKAGE_0100,28.55,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: RESTROOM_0100,11.12,0.0,N/A,0.000,7.535,0.753,0.000,0.000,0.000,0.000,8.288,No
 Zone Internal Gains Nominal, THERMAL ZONE: RESTROOM_2201,9.97,0.0,N/A,0.000,7.535,0.753,0.000,0.000,0.000,0.000,8.288,No
 Zone Internal Gains Nominal, THERMAL ZONE: RESTROOM_2300,6.85,0.0,N/A,0.000,7.535,0.753,0.000,0.000,0.000,0.000,8.288,No
 Zone Internal Gains Nominal, THERMAL ZONE: RETAIL STORAGE_0100,38.27,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: RETAIL_0100,148.42,8.0,18.581,5.382E-002,8.611,16.038,0.000,0.000,0.000,0.000,24.649,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0101,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0102,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0201,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0202,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0301,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0302,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0401,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0402,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0501,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0502,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_2101,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_2102,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_2201,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_2202,19.17,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_2301,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_2302,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_P101,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_P102,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_P201,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_P202,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_0100,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_0200,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_0300,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_0400,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_0500,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_2100,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_P100,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_P200,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: TRASH_0200,9.44,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: TRASH_0300,9.44,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: TRASH_0400,9.44,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: TRASH_0500,9.44,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: TRASH_2100,9.44,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: TRASH_2200,9.44,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0201_4B,105.37,1.0,105.374,9.490E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0202,24.80,1.0,24.795,4.033E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0203,27.08,1.0,27.075,3.693E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0204,24.76,1.0,24.762,4.038E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0205,24.75,1.0,24.751,4.040E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0206,27.09,1.0,27.086,3.692E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0207,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0208,25.82,1.0,25.817,3.873E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0209_3B,83.88,1.0,83.881,1.192E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0210,40.71,1.0,40.714,2.456E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0211_2B,54.28,1.0,54.279,1.842E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0212,26.41,1.0,26.413,3.786E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0213,25.85,1.0,25.854,3.868E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0214,25.89,1.0,25.893,3.862E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0215,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0216,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0217,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0218,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0219_4B,104.71,1.0,104.712,9.550E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0301_4B,105.37,1.0,105.374,9.490E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0302,24.80,1.0,24.795,4.033E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0303,27.08,1.0,27.075,3.693E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0304,27.09,1.0,27.086,3.692E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0305,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0306,25.82,1.0,25.817,3.873E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0307_3B,83.88,1.0,83.881,1.192E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0308,40.71,1.0,40.714,2.456E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0309_2B,54.28,1.0,54.279,1.842E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0310,26.41,1.0,26.413,3.786E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0311,25.85,1.0,25.854,3.868E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0312,25.89,1.0,25.893,3.862E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0313,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0314,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0315,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0316,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0317_4B,104.71,1.0,104.712,9.550E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0401_4B,105.37,1.0,105.374,9.490E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0402,24.80,1.0,24.795,4.033E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0403,27.08,1.0,27.075,3.693E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0404,27.09,1.0,27.086,3.692E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0405,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0406,25.82,1.0,25.817,3.873E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0407_3B,83.88,1.0,83.881,1.192E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0408,40.71,1.0,40.714,2.456E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0409_2B,54.28,1.0,54.279,1.842E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0410,26.41,1.0,26.413,3.786E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0411,25.85,1.0,25.854,3.868E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0412,25.89,1.0,25.893,3.862E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0413,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0414,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0415,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0416,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0417_4B,104.71,1.0,104.712,9.550E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0501_4B,105.37,1.0,105.374,9.490E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0502,24.80,1.0,24.795,4.033E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0503,27.08,1.0,27.075,3.693E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0504,27.09,1.0,27.086,3.692E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0505,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0506,25.82,1.0,25.817,3.873E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0507_3B,83.88,1.0,83.881,1.192E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0508,40.71,1.0,40.714,2.456E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0509_2B,54.28,1.0,54.279,1.842E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0510,26.41,1.0,26.413,3.786E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0511,25.85,1.0,25.854,3.868E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0512,25.89,1.0,25.893,3.862E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0513,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0514,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0515,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0516,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0517_4B,104.71,1.0,104.712,9.550E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2101_4B,105.37,1.0,105.374,9.490E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2102,24.80,1.0,24.795,4.033E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2103,27.08,1.0,27.075,3.693E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2104,27.09,1.0,27.086,3.692E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2105,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2106,25.82,1.0,25.817,3.873E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2107_3B,83.88,1.0,83.881,1.192E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2108,53.22,1.0,53.218,1.879E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2109_2B,54.28,1.0,54.279,1.842E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2110,26.41,1.0,26.413,3.786E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2111,25.85,1.0,25.854,3.868E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2112,25.89,1.0,25.893,3.862E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2113,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2114,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2115,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2116,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2117_4B,104.71,1.0,104.712,9.550E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: XFMR_0201,12.50,0.0,N/A,0.000,7.319,0.000,0.000,0.000,0.000,0.000,7.319,No
 Zone Internal Gains Nominal, THERMAL ZONE: XFMR_0401,12.50,0.0,N/A,0.000,7.319,0.000,0.000,0.000,0.000,0.000,7.319,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, THERMAL ZONE: AMEN_0300 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_0300,28.85,3.1,3.1,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, THERMAL ZONE: AMEN_0400 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_0400,28.85,3.1,3.1,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, THERMAL ZONE: AMEN_0501 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_0501,28.85,3.1,3.1,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, THERMAL ZONE: AMEN_2100 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_2100,28.85,3.1,3.1,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, THERMAL ZONE: AMEN_2200 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_2200,15.77,1.7,1.7,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,2
 People Internal Gains Nominal, THERMAL ZONE: AMEN_2300 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_2300,42.25,4.5,4.5,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,1,5
 People Internal Gains Nominal, THERMAL ZONE: FITNESS_2200 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: FITNESS_2200,103.21,11.1,11.1,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,3,11
 People Internal Gains Nominal, THERMAL ZONE: LOUNGE_2300 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: LOUNGE_2300,102.57,11.0,11.0,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,3,11
 People Internal Gains Nominal, THERMAL ZONE: LOUNGE_2301 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: LOUNGE_2301,21.90,2.4,2.4,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,1,2
 People Internal Gains Nominal, THERMAL ZONE: BOH_0100 PEOPLE 1,APARTMENTMIDRISE OCC_OFF_SCH,THERMAL ZONE: BOH_0100,94.88,5.1,5.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,5
 People Internal Gains Nominal, THERMAL ZONE: LEASING_0100 PEOPLE 1,APARTMENTMIDRISE OCC_OFF_SCH,THERMAL ZONE: LEASING_0100,52.61,2.8,2.8,5.382E-002,18.581,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, THERMAL ZONE: RETAIL_0100 PEOPLE 1,APARTMENTMIDRISE OCC_OFF_SCH,THERMAL ZONE: RETAIL_0100,148.42,8.0,8.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,8
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0201_4B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0201_4B,105.37,1.0,1.0,9.490E-003,105.374,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0202 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0202,24.80,1.0,1.0,4.033E-002,24.795,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0203 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0203,27.08,1.0,1.0,3.693E-002,27.075,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0204 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0204,24.76,1.0,1.0,4.038E-002,24.762,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0205 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0205,24.75,1.0,1.0,4.040E-002,24.751,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0206 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0206,27.09,1.0,1.0,3.692E-002,27.086,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0207 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0207,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0208 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0208,25.82,1.0,1.0,3.873E-002,25.817,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0209_3B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0209_3B,83.88,1.0,1.0,1.192E-002,83.881,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0210 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0210,40.71,1.0,1.0,2.456E-002,40.714,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0211_2B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0211_2B,54.28,1.0,1.0,1.842E-002,54.279,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0212 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0212,26.41,1.0,1.0,3.786E-002,26.413,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0213 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0213,25.85,1.0,1.0,3.868E-002,25.854,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0214 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0214,25.89,1.0,1.0,3.862E-002,25.893,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0215 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0215,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0216 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0216,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0217 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0217,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0218 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0218,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0219_4B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0219_4B,104.71,1.0,1.0,9.550E-003,104.712,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0301_4B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0301_4B,105.37,1.0,1.0,9.490E-003,105.374,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0302 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0302,24.80,1.0,1.0,4.033E-002,24.795,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0303 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0303,27.08,1.0,1.0,3.693E-002,27.075,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0304 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0304,27.09,1.0,1.0,3.692E-002,27.086,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0305 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0305,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0306 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0306,25.82,1.0,1.0,3.873E-002,25.817,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0307_3B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0307_3B,83.88,1.0,1.0,1.192E-002,83.881,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0308 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0308,40.71,1.0,1.0,2.456E-002,40.714,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0309_2B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0309_2B,54.28,1.0,1.0,1.842E-002,54.279,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0310 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0310,26.41,1.0,1.0,3.786E-002,26.413,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0311 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0311,25.85,1.0,1.0,3.868E-002,25.854,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0312 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0312,25.89,1.0,1.0,3.862E-002,25.893,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0313 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0313,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0314 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0314,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0315 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0315,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0316 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0316,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0317_4B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0317_4B,104.71,1.0,1.0,9.550E-003,104.712,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0401_4B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0401_4B,105.37,1.0,1.0,9.490E-003,105.374,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0402 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0402,24.80,1.0,1.0,4.033E-002,24.795,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0403 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0403,27.08,1.0,1.0,3.693E-002,27.075,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0404 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0404,27.09,1.0,1.0,3.692E-002,27.086,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0405 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0405,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0406 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0406,25.82,1.0,1.0,3.873E-002,25.817,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0407_3B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0407_3B,83.88,1.0,1.0,1.192E-002,83.881,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0408 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0408,40.71,1.0,1.0,2.456E-002,40.714,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0409_2B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0409_2B,54.28,1.0,1.0,1.842E-002,54.279,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0410 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0410,26.41,1.0,1.0,3.786E-002,26.413,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0411 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0411,25.85,1.0,1.0,3.868E-002,25.854,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0412 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0412,25.89,1.0,1.0,3.862E-002,25.893,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0413 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0413,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0414 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0414,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0415 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0415,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0416 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0416,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0417_4B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0417_4B,104.71,1.0,1.0,9.550E-003,104.712,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0501_4B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0501_4B,105.37,1.0,1.0,9.490E-003,105.374,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0502 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0502,24.80,1.0,1.0,4.033E-002,24.795,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0503 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0503,27.08,1.0,1.0,3.693E-002,27.075,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0504 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0504,27.09,1.0,1.0,3.692E-002,27.086,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0505 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0505,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0506 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0506,25.82,1.0,1.0,3.873E-002,25.817,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0507_3B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0507_3B,83.88,1.0,1.0,1.192E-002,83.881,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0508 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0508,40.71,1.0,1.0,2.456E-002,40.714,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0509_2B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0509_2B,54.28,1.0,1.0,1.842E-002,54.279,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0510 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0510,26.41,1.0,1.0,3.786E-002,26.413,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0511 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0511,25.85,1.0,1.0,3.868E-002,25.854,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0512 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0512,25.89,1.0,1.0,3.862E-002,25.893,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0513 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0513,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0514 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0514,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0515 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0515,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0516 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0516,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0517_4B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0517_4B,104.71,1.0,1.0,9.550E-003,104.712,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2101_4B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2101_4B,105.37,1.0,1.0,9.490E-003,105.374,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2102 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2102,24.80,1.0,1.0,4.033E-002,24.795,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2103 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2103,27.08,1.0,1.0,3.693E-002,27.075,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2104 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2104,27.09,1.0,1.0,3.692E-002,27.086,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2105 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2105,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2106 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2106,25.82,1.0,1.0,3.873E-002,25.817,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2107_3B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2107_3B,83.88,1.0,1.0,1.192E-002,83.881,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2108 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2108,53.22,1.0,1.0,1.879E-002,53.218,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2109_2B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2109_2B,54.28,1.0,1.0,1.842E-002,54.279,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2110 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2110,26.41,1.0,1.0,3.786E-002,26.413,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2111 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2111,25.85,1.0,1.0,3.868E-002,25.854,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2112 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2112,25.89,1.0,1.0,3.862E-002,25.893,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2113 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2113,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2114 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2114,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2115 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2115,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2116 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2116,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2117_4B APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2117_4B,104.71,1.0,1.0,9.550E-003,104.712,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, THERMAL ZONE: AMEN_0300 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: AMEN_0300,28.85,3.1,161.453,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,16.145,145.308
 Lights Internal Gains Nominal, THERMAL ZONE: AMEN_0400 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: AMEN_0400,28.85,3.1,161.453,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,16.145,145.308
 Lights Internal Gains Nominal, THERMAL ZONE: AMEN_0501 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: AMEN_0501,28.85,3.1,161.453,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,16.145,145.308
 Lights Internal Gains Nominal, THERMAL ZONE: AMEN_2100 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: AMEN_2100,28.85,3.1,161.453,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,16.145,145.308
 Lights Internal Gains Nominal, THERMAL ZONE: AMEN_2200 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: AMEN_2200,15.77,1.7,88.288,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,8.829,79.459
 Lights Internal Gains Nominal, THERMAL ZONE: AMEN_2300 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: AMEN_2300,42.25,4.5,236.457,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,23.646,212.811
 Lights Internal Gains Nominal, THERMAL ZONE: FITNESS_2200 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: FITNESS_2200,103.21,11.1,577.668,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,57.767,519.901
 Lights Internal Gains Nominal, THERMAL ZONE: LOUNGE_2300 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: LOUNGE_2300,102.57,11.0,574.088,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,57.409,516.679
 Lights Internal Gains Nominal, THERMAL ZONE: LOUNGE_2301 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: LOUNGE_2301,21.90,2.4,122.559,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,12.256,110.303
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_0100 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_0100,54.51,0.0,281.633,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,281.633,281.633
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_0200 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_0200,97.57,0.0,504.120,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,504.120,504.120
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_0300 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_0300,97.57,0.0,504.127,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,504.127,504.127
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_0400 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_0400,97.57,0.0,504.127,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,504.127,504.127
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_0500 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_0500,97.57,0.0,504.127,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,504.127,504.127
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_2100 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_2100,97.57,0.0,504.127,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,504.127,504.127
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_2300 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_2300,21.90,0.0,113.131,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,113.131,113.131
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_2301 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_2301,10.81,0.0,55.875,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,55.875,55.875
 Lights Internal Gains Nominal, THERMAL ZONE: ELEV LOBBY_2300 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: ELEV LOBBY_2300,18.73,0.0,96.797,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,96.797,96.797
 Lights Internal Gains Nominal, THERMAL ZONE: ELEV LOBBY_P101 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: ELEV LOBBY_P101,18.73,0.0,96.797,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,96.797,96.797
 Lights Internal Gains Nominal, THERMAL ZONE: ELEV LOBBY_P200 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: ELEV LOBBY_P200,18.73,0.0,96.797,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,96.797,96.797
 Lights Internal Gains Nominal, THERMAL ZONE: LOBBY_MAIL_0100 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: LOBBY_MAIL_0100,166.72,0.0,861.363,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,861.363,861.363
 Lights Internal Gains Nominal, THERMAL ZONE: ELEC_0300 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: ELEC_0300,12.50,0.0,91.520,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,18.304
 Lights Internal Gains Nominal, THERMAL ZONE: ELEC_0400 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: ELEC_0400,12.50,0.0,91.520,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,18.304
 Lights Internal Gains Nominal, THERMAL ZONE: FCC_0100 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: FCC_0100,17.77,0.0,130.049,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,26.010
 Lights Internal Gains Nominal, THERMAL ZONE: MECH_0200 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: MECH_0200,9.97,0.0,72.967,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,14.593
 Lights Internal Gains Nominal, THERMAL ZONE: MECH_0300 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: MECH_0300,9.97,0.0,72.967,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,14.593
 Lights Internal Gains Nominal, THERMAL ZONE: MECH_0400 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: MECH_0400,9.97,0.0,72.967,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,14.593
 Lights Internal Gains Nominal, THERMAL ZONE: MECH_0500 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: MECH_0500,9.97,0.0,72.967,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,14.593
 Lights Internal Gains Nominal, THERMAL ZONE: MECH_2100 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: MECH_2100,9.97,0.0,72.967,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,14.593
 Lights Internal Gains Nominal, THERMAL ZONE: BOH_0100 LIGHTS 5,APARTMENTMIDRISE LTG_OFF_SCH_2013,THERMAL ZONE: BOH_0100,94.88,5.1,817.049,8.611,160.000,0.000,0.000,0.000,1.000,1.000,General,0.000,817.049
 Lights Internal Gains Nominal, THERMAL ZONE: LEASING_0100 LIGHTS 5,APARTMENTMIDRISE LTG_OFF_SCH_2013,THERMAL ZONE: LEASING_0100,52.61,2.8,453.000,8.611,160.000,0.000,0.000,0.000,1.000,1.000,General,0.000,453.000
 Lights Internal Gains Nominal, THERMAL ZONE: RETAIL_0100 LIGHTS 5,APARTMENTMIDRISE LTG_OFF_SCH_2013,THERMAL ZONE: RETAIL_0100,148.42,8.0,1278.046,8.611,160.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1278.046
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0201_4B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0201_4B,105.37,1.0,419.668,3.983,419.668,0.000,0.000,0.000,1.000,1.000,General,6.295,91.068
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0202 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0202,24.80,1.0,98.751,3.983,98.751,0.000,0.000,0.000,1.000,1.000,General,1.481,21.429
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0203 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0203,27.08,1.0,107.831,3.983,107.831,0.000,0.000,0.000,1.000,1.000,General,1.617,23.399
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0204 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0204,24.76,1.0,98.617,3.983,98.617,0.000,0.000,0.000,1.000,1.000,General,1.479,21.400
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0205 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0205,24.75,1.0,98.573,3.983,98.573,0.000,0.000,0.000,1.000,1.000,General,1.479,21.390
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0206 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0206,27.09,1.0,107.875,3.983,107.875,0.000,0.000,0.000,1.000,1.000,General,1.618,23.409
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0207 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0207,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0208 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0208,25.82,1.0,102.821,3.983,102.821,0.000,0.000,0.000,1.000,1.000,General,1.542,22.312
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0209_3B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0209_3B,83.88,1.0,334.067,3.983,334.067,0.000,0.000,0.000,1.000,1.000,General,5.011,72.493
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0210 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0210,40.71,1.0,162.151,3.983,162.151,0.000,0.000,0.000,1.000,1.000,General,2.432,35.187
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0211_2B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0211_2B,54.28,1.0,216.172,3.983,216.172,0.000,0.000,0.000,1.000,1.000,General,3.243,46.909
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0212 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0212,26.41,1.0,105.192,3.983,105.192,0.000,0.000,0.000,1.000,1.000,General,1.578,22.827
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0213 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0213,25.85,1.0,102.968,3.983,102.968,0.000,0.000,0.000,1.000,1.000,General,1.545,22.344
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0214 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0214,25.89,1.0,103.122,3.983,103.122,0.000,0.000,0.000,1.000,1.000,General,1.547,22.377
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0215 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0215,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0216 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0216,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0217 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0217,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0218 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0218,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0219_4B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0219_4B,104.71,1.0,417.033,3.983,417.033,0.000,0.000,0.000,1.000,1.000,General,6.255,90.496
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0301_4B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0301_4B,105.37,1.0,419.668,3.983,419.668,0.000,0.000,0.000,1.000,1.000,General,6.295,91.068
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0302 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0302,24.80,1.0,98.751,3.983,98.751,0.000,0.000,0.000,1.000,1.000,General,1.481,21.429
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0303 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0303,27.08,1.0,107.831,3.983,107.831,0.000,0.000,0.000,1.000,1.000,General,1.617,23.399
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0304 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0304,27.09,1.0,107.875,3.983,107.875,0.000,0.000,0.000,1.000,1.000,General,1.618,23.409
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0305 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0305,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0306 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0306,25.82,1.0,102.821,3.983,102.821,0.000,0.000,0.000,1.000,1.000,General,1.542,22.312
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0307_3B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0307_3B,83.88,1.0,334.067,3.983,334.067,0.000,0.000,0.000,1.000,1.000,General,5.011,72.493
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0308 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0308,40.71,1.0,162.151,3.983,162.151,0.000,0.000,0.000,1.000,1.000,General,2.432,35.187
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0309_2B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0309_2B,54.28,1.0,216.172,3.983,216.172,0.000,0.000,0.000,1.000,1.000,General,3.243,46.909
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0310 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0310,26.41,1.0,105.192,3.983,105.192,0.000,0.000,0.000,1.000,1.000,General,1.578,22.827
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0311 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0311,25.85,1.0,102.968,3.983,102.968,0.000,0.000,0.000,1.000,1.000,General,1.545,22.344
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0312 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0312,25.89,1.0,103.122,3.983,103.122,0.000,0.000,0.000,1.000,1.000,General,1.547,22.377
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0313 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0313,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0314 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0314,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0315 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0315,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0316 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0316,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0317_4B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0317_4B,104.71,1.0,417.033,3.983,417.033,0.000,0.000,0.000,1.000,1.000,General,6.255,90.496
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0401_4B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0401_4B,105.37,1.0,419.668,3.983,419.668,0.000,0.000,0.000,1.000,1.000,General,6.295,91.068
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0402 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0402,24.80,1.0,98.751,3.983,98.751,0.000,0.000,0.000,1.000,1.000,General,1.481,21.429
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0403 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0403,27.08,1.0,107.831,3.983,107.831,0.000,0.000,0.000,1.000,1.000,General,1.617,23.399
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0404 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0404,27.09,1.0,107.875,3.983,107.875,0.000,0.000,0.000,1.000,1.000,General,1.618,23.409
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0405 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0405,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0406 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0406,25.82,1.0,102.821,3.983,102.821,0.000,0.000,0.000,1.000,1.000,General,1.542,22.312
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0407_3B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0407_3B,83.88,1.0,334.067,3.983,334.067,0.000,0.000,0.000,1.000,1.000,General,5.011,72.493
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0408 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0408,40.71,1.0,162.151,3.983,162.151,0.000,0.000,0.000,1.000,1.000,General,2.432,35.187
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0409_2B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0409_2B,54.28,1.0,216.172,3.983,216.172,0.000,0.000,0.000,1.000,1.000,General,3.243,46.909
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0410 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0410,26.41,1.0,105.192,3.983,105.192,0.000,0.000,0.000,1.000,1.000,General,1.578,22.827
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0411 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0411,25.85,1.0,102.968,3.983,102.968,0.000,0.000,0.000,1.000,1.000,General,1.545,22.344
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0412 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0412,25.89,1.0,103.122,3.983,103.122,0.000,0.000,0.000,1.000,1.000,General,1.547,22.377
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0413 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0413,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0414 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0414,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0415 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0415,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0416 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0416,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0417_4B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0417_4B,104.71,1.0,417.033,3.983,417.033,0.000,0.000,0.000,1.000,1.000,General,6.255,90.496
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0501_4B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0501_4B,105.37,1.0,419.668,3.983,419.668,0.000,0.000,0.000,1.000,1.000,General,6.295,91.068
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0502 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0502,24.80,1.0,98.751,3.983,98.751,0.000,0.000,0.000,1.000,1.000,General,1.481,21.429
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0503 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0503,27.08,1.0,107.831,3.983,107.831,0.000,0.000,0.000,1.000,1.000,General,1.617,23.399
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0504 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0504,27.09,1.0,107.875,3.983,107.875,0.000,0.000,0.000,1.000,1.000,General,1.618,23.409
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0505 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0505,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0506 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0506,25.82,1.0,102.821,3.983,102.821,0.000,0.000,0.000,1.000,1.000,General,1.542,22.312
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0507_3B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0507_3B,83.88,1.0,334.067,3.983,334.067,0.000,0.000,0.000,1.000,1.000,General,5.011,72.493
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0508 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0508,40.71,1.0,162.151,3.983,162.151,0.000,0.000,0.000,1.000,1.000,General,2.432,35.187
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0509_2B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0509_2B,54.28,1.0,216.172,3.983,216.172,0.000,0.000,0.000,1.000,1.000,General,3.243,46.909
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0510 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0510,26.41,1.0,105.192,3.983,105.192,0.000,0.000,0.000,1.000,1.000,General,1.578,22.827
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0511 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0511,25.85,1.0,102.968,3.983,102.968,0.000,0.000,0.000,1.000,1.000,General,1.545,22.344
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0512 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0512,25.89,1.0,103.122,3.983,103.122,0.000,0.000,0.000,1.000,1.000,General,1.547,22.377
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0513 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0513,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0514 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0514,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0515 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0515,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0516 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0516,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0517_4B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0517_4B,104.71,1.0,417.033,3.983,417.033,0.000,0.000,0.000,1.000,1.000,General,6.255,90.496
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2101_4B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2101_4B,105.37,1.0,419.668,3.983,419.668,0.000,0.000,0.000,1.000,1.000,General,6.295,91.068
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2102 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2102,24.80,1.0,98.751,3.983,98.751,0.000,0.000,0.000,1.000,1.000,General,1.481,21.429
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2103 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2103,27.08,1.0,107.831,3.983,107.831,0.000,0.000,0.000,1.000,1.000,General,1.617,23.399
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2104 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2104,27.09,1.0,107.875,3.983,107.875,0.000,0.000,0.000,1.000,1.000,General,1.618,23.409
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2105 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2105,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2106 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2106,25.82,1.0,102.821,3.983,102.821,0.000,0.000,0.000,1.000,1.000,General,1.542,22.312
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2107_3B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2107_3B,83.88,1.0,334.067,3.983,334.067,0.000,0.000,0.000,1.000,1.000,General,5.011,72.493
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2108 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2108,53.22,1.0,211.949,3.983,211.949,0.000,0.000,0.000,1.000,1.000,General,3.179,45.993
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2109_2B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2109_2B,54.28,1.0,216.172,3.983,216.172,0.000,0.000,0.000,1.000,1.000,General,3.243,46.909
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2110 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2110,26.41,1.0,105.192,3.983,105.192,0.000,0.000,0.000,1.000,1.000,General,1.578,22.827
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2111 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2111,25.85,1.0,102.968,3.983,102.968,0.000,0.000,0.000,1.000,1.000,General,1.545,22.344
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2112 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2112,25.89,1.0,103.122,3.983,103.122,0.000,0.000,0.000,1.000,1.000,General,1.547,22.377
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2113 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2113,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2114 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2114,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2115 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2115,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2116 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2116,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2117_4B APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2117_4B,104.71,1.0,417.033,3.983,417.033,0.000,0.000,0.000,1.000,1.000,General,6.255,90.496
 Lights Internal Gains Nominal, THERMAL ZONE: RESTROOM_0100 LIGHTS 1,ALWAYS ON,THERMAL ZONE: RESTROOM_0100,11.12,0.0,83.779,7.535,N/A,0.000,0.000,0.000,1.000,1.000,General,83.779,83.779
 Lights Internal Gains Nominal, THERMAL ZONE: RESTROOM_2201 LIGHTS 1,ALWAYS ON,THERMAL ZONE: RESTROOM_2201,9.97,0.0,75.113,7.535,N/A,0.000,0.000,0.000,1.000,1.000,General,75.113,75.113
 Lights Internal Gains Nominal, THERMAL ZONE: RESTROOM_2300 LIGHTS 1,ALWAYS ON,THERMAL ZONE: RESTROOM_2300,6.85,0.0,51.622,7.535,N/A,0.000,0.000,0.000,1.000,1.000,General,51.622,51.622
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0101 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0101,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0102 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0102,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0201 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0201,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0202 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0202,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0301 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0301,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0302 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0302,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0401 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0401,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0402 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0402,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0501 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0501,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0502 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0502,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_2101 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_2101,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_2102 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_2102,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_2201 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_2201,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_2202 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_2202,19.17,0.0,103.156,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.156,103.156
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_2301 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_2301,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_2302 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_2302,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_P101 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_P101,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_P102 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_P102,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_P201 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_P201,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_P202 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_P202,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: PACKAGE_0100 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: PACKAGE_0100,28.55,0.0,138.280,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,27.656
 Lights Internal Gains Nominal, THERMAL ZONE: RETAIL STORAGE_0100 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: RETAIL STORAGE_0100,38.27,0.0,185.377,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,37.075
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_0100 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_0100,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_0200 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_0200,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_0300 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_0300,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_0400 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_0400,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_0500 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_0500,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_2100 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_2100,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_P100 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_P100,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_P200 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_P200,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: TRASH_0200 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: TRASH_0200,9.44,0.0,45.736,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,9.147
 Lights Internal Gains Nominal, THERMAL ZONE: TRASH_0300 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: TRASH_0300,9.44,0.0,45.736,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,9.147
 Lights Internal Gains Nominal, THERMAL ZONE: TRASH_0400 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: TRASH_0400,9.44,0.0,45.736,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,9.147
 Lights Internal Gains Nominal, THERMAL ZONE: TRASH_0500 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: TRASH_0500,9.44,0.0,45.736,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,9.147
 Lights Internal Gains Nominal, THERMAL ZONE: TRASH_2100 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: TRASH_2100,9.44,0.0,45.736,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,9.147
 Lights Internal Gains Nominal, THERMAL ZONE: TRASH_2200 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: TRASH_2200,9.44,0.0,45.736,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,9.147
 Lights Internal Gains Nominal, THERMAL ZONE: ELEV CONTROL_2301 LIGHTS 4,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: ELEV CONTROL_2301,7.92,0.0,57.973,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,11.595
 Lights Internal Gains Nominal, THERMAL ZONE: ELEV CONTROL_2302 LIGHTS 4,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: ELEV CONTROL_2302,6.85,0.0,50.147,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,10.029
 Lights Internal Gains Nominal, THERMAL ZONE: XFMR_0201 LIGHTS 4,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: XFMR_0201,12.50,0.0,91.520,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,18.304
 Lights Internal Gains Nominal, THERMAL ZONE: XFMR_0401 LIGHTS 4,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: XFMR_0401,12.50,0.0,91.520,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,18.304
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: AMEN_0300 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: AMEN_0300,28.85,3.1,235.970,8.181,76.000,0.000,0.000,0.000,1.000,General,23.597,212.373
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: AMEN_0400 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: AMEN_0400,28.85,3.1,235.970,8.181,76.000,0.000,0.000,0.000,1.000,General,23.597,212.373
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: AMEN_0501 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: AMEN_0501,28.85,3.1,235.970,8.181,76.000,0.000,0.000,0.000,1.000,General,23.597,212.373
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: AMEN_2100 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: AMEN_2100,28.85,3.1,235.970,8.181,76.000,0.000,0.000,0.000,1.000,General,23.597,212.373
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: AMEN_2200 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: AMEN_2200,15.77,1.7,129.037,8.181,76.000,0.000,0.000,0.000,1.000,General,12.904,116.133
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: AMEN_2300 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: AMEN_2300,42.25,4.5,345.590,8.181,76.000,0.000,0.000,0.000,1.000,General,34.559,311.031
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: FITNESS_2200 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: FITNESS_2200,103.21,11.1,844.284,8.181,76.000,0.000,0.000,0.000,1.000,General,84.428,759.855
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: LOUNGE_2300 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: LOUNGE_2300,102.57,11.0,839.051,8.181,76.000,0.000,0.000,0.000,1.000,General,83.905,755.146
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: LOUNGE_2301 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: LOUNGE_2301,21.90,2.4,179.124,8.181,76.000,0.000,0.000,0.000,1.000,General,17.912,161.212
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: ELEC_0300 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: ELEC_0300,12.50,0.0,36.339,2.906,N/A,0.000,0.000,0.000,1.000,General,3.634,32.705
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: ELEC_0400 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: ELEC_0400,12.50,0.0,36.339,2.906,N/A,0.000,0.000,0.000,1.000,General,3.634,32.705
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: FCC_0100 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: FCC_0100,17.77,0.0,51.637,2.906,N/A,0.000,0.000,0.000,1.000,General,5.164,46.473
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: MECH_0200 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: MECH_0200,9.97,0.0,28.972,2.906,N/A,0.000,0.000,0.000,1.000,General,2.897,26.075
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: MECH_0300 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: MECH_0300,9.97,0.0,28.972,2.906,N/A,0.000,0.000,0.000,1.000,General,2.897,26.075
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: MECH_0400 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: MECH_0400,9.97,0.0,28.972,2.906,N/A,0.000,0.000,0.000,1.000,General,2.897,26.075
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: MECH_0500 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: MECH_0500,9.97,0.0,28.972,2.906,N/A,0.000,0.000,0.000,1.000,General,2.897,26.075
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: MECH_2100 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: MECH_2100,9.97,0.0,28.972,2.906,N/A,0.000,0.000,0.000,1.000,General,2.897,26.075
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: BOH_0100 ELECTRIC EQUIPMENT 1,APARTMENTMIDRISE EQP_OFF_SCH_2010_2013,THERMAL ZONE: BOH_0100,94.88,5.1,1521.754,16.038,298.000,0.000,0.000,0.000,1.000,General,332.693,1408.764
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: LEASING_0100 ELECTRIC EQUIPMENT 1,APARTMENTMIDRISE EQP_OFF_SCH_2010_2013,THERMAL ZONE: LEASING_0100,52.61,2.8,843.713,16.038,298.000,0.000,0.000,0.000,1.000,General,184.457,781.067
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: RETAIL_0100 ELECTRIC EQUIPMENT 1,APARTMENTMIDRISE EQP_OFF_SCH_2010_2013,THERMAL ZONE: RETAIL_0100,148.42,8.0,2380.362,16.038,298.000,0.000,0.000,0.000,1.000,General,520.407,2203.620
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0201_4B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0201_4B,105.37,1.0,408.325,3.875,408.325,0.000,0.000,0.000,1.000,General,40.833,244.995
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0202 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0202,24.80,1.0,96.083,3.875,96.083,0.000,0.000,0.000,1.000,General,9.608,57.650
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0203 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0203,27.08,1.0,104.916,3.875,104.916,0.000,0.000,0.000,1.000,General,10.492,62.950
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0204 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0204,24.76,1.0,95.952,3.875,95.952,0.000,0.000,0.000,1.000,General,9.595,57.571
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0205 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0205,24.75,1.0,95.908,3.875,95.908,0.000,0.000,0.000,1.000,General,9.591,57.545
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0206 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0206,27.09,1.0,104.960,3.875,104.960,0.000,0.000,0.000,1.000,General,10.496,62.976
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0207 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0207,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0208 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0208,25.82,1.0,100.042,3.875,100.042,0.000,0.000,0.000,1.000,General,10.004,60.025
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0209_3B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0209_3B,83.88,1.0,325.039,3.875,325.039,0.000,0.000,0.000,1.000,General,32.504,195.023
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0210 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0210,40.71,1.0,157.769,3.875,157.769,0.000,0.000,0.000,1.000,General,15.777,94.661
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0211_2B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0211_2B,54.28,1.0,210.330,3.875,210.330,0.000,0.000,0.000,1.000,General,21.033,126.198
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0212 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0212,26.41,1.0,102.349,3.875,102.349,0.000,0.000,0.000,1.000,General,10.235,61.409
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0213 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0213,25.85,1.0,100.185,3.875,100.185,0.000,0.000,0.000,1.000,General,10.019,60.111
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0214 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0214,25.89,1.0,100.335,3.875,100.335,0.000,0.000,0.000,1.000,General,10.033,60.201
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0215 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0215,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0216 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0216,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0217 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0217,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0218 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0218,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0219_4B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0219_4B,104.71,1.0,405.762,3.875,405.762,0.000,0.000,0.000,1.000,General,40.576,243.457
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0301_4B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0301_4B,105.37,1.0,408.325,3.875,408.325,0.000,0.000,0.000,1.000,General,40.833,244.995
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0302 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0302,24.80,1.0,96.083,3.875,96.083,0.000,0.000,0.000,1.000,General,9.608,57.650
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0303 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0303,27.08,1.0,104.916,3.875,104.916,0.000,0.000,0.000,1.000,General,10.492,62.950
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0304 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0304,27.09,1.0,104.960,3.875,104.960,0.000,0.000,0.000,1.000,General,10.496,62.976
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0305 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0305,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0306 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0306,25.82,1.0,100.042,3.875,100.042,0.000,0.000,0.000,1.000,General,10.004,60.025
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0307_3B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0307_3B,83.88,1.0,325.039,3.875,325.039,0.000,0.000,0.000,1.000,General,32.504,195.023
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0308 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0308,40.71,1.0,157.769,3.875,157.769,0.000,0.000,0.000,1.000,General,15.777,94.661
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0309_2B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0309_2B,54.28,1.0,210.330,3.875,210.330,0.000,0.000,0.000,1.000,General,21.033,126.198
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0310 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0310,26.41,1.0,102.349,3.875,102.349,0.000,0.000,0.000,1.000,General,10.235,61.409
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0311 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0311,25.85,1.0,100.185,3.875,100.185,0.000,0.000,0.000,1.000,General,10.019,60.111
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0312 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0312,25.89,1.0,100.335,3.875,100.335,0.000,0.000,0.000,1.000,General,10.033,60.201
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0313 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0313,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0314 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0314,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0315 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0315,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0316 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0316,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0317_4B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0317_4B,104.71,1.0,405.762,3.875,405.762,0.000,0.000,0.000,1.000,General,40.576,243.457
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0401_4B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0401_4B,105.37,1.0,408.325,3.875,408.325,0.000,0.000,0.000,1.000,General,40.833,244.995
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0402 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0402,24.80,1.0,96.083,3.875,96.083,0.000,0.000,0.000,1.000,General,9.608,57.650
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0403 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0403,27.08,1.0,104.916,3.875,104.916,0.000,0.000,0.000,1.000,General,10.492,62.950
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0404 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0404,27.09,1.0,104.960,3.875,104.960,0.000,0.000,0.000,1.000,General,10.496,62.976
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0405 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0405,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0406 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0406,25.82,1.0,100.042,3.875,100.042,0.000,0.000,0.000,1.000,General,10.004,60.025
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0407_3B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0407_3B,83.88,1.0,325.039,3.875,325.039,0.000,0.000,0.000,1.000,General,32.504,195.023
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0408 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0408,40.71,1.0,157.769,3.875,157.769,0.000,0.000,0.000,1.000,General,15.777,94.661
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0409_2B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0409_2B,54.28,1.0,210.330,3.875,210.330,0.000,0.000,0.000,1.000,General,21.033,126.198
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0410 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0410,26.41,1.0,102.349,3.875,102.349,0.000,0.000,0.000,1.000,General,10.235,61.409
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0411 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0411,25.85,1.0,100.185,3.875,100.185,0.000,0.000,0.000,1.000,General,10.019,60.111
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0412 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0412,25.89,1.0,100.335,3.875,100.335,0.000,0.000,0.000,1.000,General,10.033,60.201
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0413 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0413,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0414 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0414,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0415 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0415,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0416 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0416,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0417_4B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0417_4B,104.71,1.0,405.762,3.875,405.762,0.000,0.000,0.000,1.000,General,40.576,243.457
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0501_4B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0501_4B,105.37,1.0,408.325,3.875,408.325,0.000,0.000,0.000,1.000,General,40.833,244.995
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0502 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0502,24.80,1.0,96.083,3.875,96.083,0.000,0.000,0.000,1.000,General,9.608,57.650
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0503 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0503,27.08,1.0,104.916,3.875,104.916,0.000,0.000,0.000,1.000,General,10.492,62.950
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0504 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0504,27.09,1.0,104.960,3.875,104.960,0.000,0.000,0.000,1.000,General,10.496,62.976
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0505 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0505,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0506 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0506,25.82,1.0,100.042,3.875,100.042,0.000,0.000,0.000,1.000,General,10.004,60.025
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0507_3B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0507_3B,83.88,1.0,325.039,3.875,325.039,0.000,0.000,0.000,1.000,General,32.504,195.023
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0508 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0508,40.71,1.0,157.769,3.875,157.769,0.000,0.000,0.000,1.000,General,15.777,94.661
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0509_2B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0509_2B,54.28,1.0,210.330,3.875,210.330,0.000,0.000,0.000,1.000,General,21.033,126.198
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0510 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0510,26.41,1.0,102.349,3.875,102.349,0.000,0.000,0.000,1.000,General,10.235,61.409
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0511 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0511,25.85,1.0,100.185,3.875,100.185,0.000,0.000,0.000,1.000,General,10.019,60.111
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0512 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0512,25.89,1.0,100.335,3.875,100.335,0.000,0.000,0.000,1.000,General,10.033,60.201
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0513 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0513,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0514 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0514,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0515 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0515,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0516 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0516,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0517_4B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0517_4B,104.71,1.0,405.762,3.875,405.762,0.000,0.000,0.000,1.000,General,40.576,243.457
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2101_4B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2101_4B,105.37,1.0,408.325,3.875,408.325,0.000,0.000,0.000,1.000,General,40.833,244.995
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2102 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2102,24.80,1.0,96.083,3.875,96.083,0.000,0.000,0.000,1.000,General,9.608,57.650
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2103 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2103,27.08,1.0,104.916,3.875,104.916,0.000,0.000,0.000,1.000,General,10.492,62.950
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2104 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2104,27.09,1.0,104.960,3.875,104.960,0.000,0.000,0.000,1.000,General,10.496,62.976
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2105 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2105,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2106 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2106,25.82,1.0,100.042,3.875,100.042,0.000,0.000,0.000,1.000,General,10.004,60.025
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2107_3B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2107_3B,83.88,1.0,325.039,3.875,325.039,0.000,0.000,0.000,1.000,General,32.504,195.023
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2108 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2108,53.22,1.0,206.220,3.875,206.220,0.000,0.000,0.000,1.000,General,20.622,123.732
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2109_2B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2109_2B,54.28,1.0,210.330,3.875,210.330,0.000,0.000,0.000,1.000,General,21.033,126.198
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2110 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2110,26.41,1.0,102.349,3.875,102.349,0.000,0.000,0.000,1.000,General,10.235,61.409
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2111 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2111,25.85,1.0,100.185,3.875,100.185,0.000,0.000,0.000,1.000,General,10.019,60.111
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2112 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2112,25.89,1.0,100.335,3.875,100.335,0.000,0.000,0.000,1.000,General,10.033,60.201
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2113 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2113,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2114 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2114,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2115 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2115,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2116 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2116,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2117_4B APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2117_4B,104.71,1.0,405.762,3.875,405.762,0.000,0.000,0.000,1.000,General,40.576,243.457
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: RESTROOM_0100 90.1-2010 - OFFICE - RESTROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: RESTROOM_0100,11.12,0.0,8.378,0.753,N/A,0.000,0.000,0.000,1.000,General,0.838,7.540
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: RESTROOM_2201 90.1-2010 - OFFICE - RESTROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: RESTROOM_2201,9.97,0.0,7.511,0.753,N/A,0.000,0.000,0.000,1.000,General,0.751,6.760
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: RESTROOM_2300 90.1-2010 - OFFICE - RESTROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: RESTROOM_2300,6.85,0.0,5.162,0.753,N/A,0.000,0.000,0.000,1.000,General,0.516,4.646
! <OtherEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 OtherEquipment Internal Gains Nominal, OTHER EQUIPMENT 4,ALWAYS ON,THERMAL ZONE: ELEV CONTROL_2301,7.92,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, OTHER EQUIPMENT 5,ALWAYS ON,THERMAL ZONE: ELEV CONTROL_2302,6.85,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, OTHER EQUIPMENT 6,ALWAYS ON,THERMAL ZONE: XFMR_0201,12.50,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, OTHER EQUIPMENT 3,ALWAYS ON,THERMAL ZONE: XFMR_0401,12.50,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: AMEN_0300 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: AMEN_0300,28.85,3.1,3.145E-002,1.090E-003,1.524E-003,1.332,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: AMEN_0400 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: AMEN_0400,28.85,3.1,3.143E-002,1.090E-003,1.524E-003,1.331,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: AMEN_0501 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: AMEN_0501,28.85,3.1,3.143E-002,1.090E-003,1.524E-003,1.331,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: AMEN_2100 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: AMEN_2100,28.85,3.1,3.739E-002,1.296E-003,1.524E-003,1.331,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: AMEN_2200 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: AMEN_2200,15.77,1.7,4.360E-002,2.764E-003,1.524E-003,2.968,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: AMEN_2300 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: AMEN_2300,42.25,4.5,0.133,3.139E-003,1.524E-003,3.370,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: FITNESS_2200 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: FITNESS_2200,103.21,11.1,0.311,3.016E-003,1.524E-003,3.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: LOUNGE_2300 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: LOUNGE_2300,102.57,11.0,0.275,2.686E-003,1.524E-003,2.884,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: LOUNGE_2301 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: LOUNGE_2301,21.90,2.4,6.937E-002,3.168E-003,1.524E-003,3.402,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_0100,54.51,0.0,0.232,4.264E-003,1.524E-003,2.838,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_0200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_0200,97.57,0.0,2.703E-002,2.770E-004,1.524E-003,0.327,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_0300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_0300,97.57,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_0400 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_0400,97.57,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_0500 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_0500,97.57,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_2100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_2100,97.57,0.0,1.930E-003,1.978E-005,1.524E-003,2.031E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_2300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_2300,21.90,0.0,0.119,5.445E-003,1.524E-003,5.846,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_2301 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_2301,10.81,0.0,1.648E-002,1.524E-003,1.524E-003,1.636,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV LOBBY_2300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV LOBBY_2300,18.73,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV LOBBY_P101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV LOBBY_P101,18.73,0.0,2.886E-002,1.540E-003,1.524E-003,1.866,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV LOBBY_P200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV LOBBY_P200,18.73,0.0,3.085E-002,1.647E-003,1.524E-003,1.852,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: LOBBY_MAIL_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: LOBBY_MAIL_0100,166.72,0.0,0.516,3.097E-003,1.524E-003,2.061,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEC_0300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: ELEC_0300,12.50,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEC_0400 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: ELEC_0400,12.50,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: FCC_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: FCC_0100,17.77,0.0,2.708E-002,1.524E-003,1.524E-003,1.014,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: MECH_0200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: MECH_0200,9.97,0.0,1.519E-002,1.524E-003,1.524E-003,1.800,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: MECH_0300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: MECH_0300,9.97,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: MECH_0400 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: MECH_0400,9.97,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: MECH_0500 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: MECH_0500,9.97,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: MECH_2100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: MECH_2100,9.97,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: BOH_0100 HIGHRISEAPARTMENT OFFICE INFILTRATION,APARTMENTMIDRISE INF_OFF_SCH,THERMAL ZONE: BOH_0100,94.88,5.1,0.316,3.332E-003,1.524E-003,2.217,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: LEASING_0100 HIGHRISEAPARTMENT OFFICE INFILTRATION,APARTMENTMIDRISE INF_OFF_SCH,THERMAL ZONE: LEASING_0100,52.61,2.8,0.154,2.932E-003,1.524E-003,1.951,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: RETAIL_0100 HIGHRISEAPARTMENT OFFICE INFILTRATION,APARTMENTMIDRISE INF_OFF_SCH,THERMAL ZONE: RETAIL_0100,148.42,8.0,0.495,3.332E-003,1.524E-003,2.217,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0201_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0201_4B,105.37,1.0,0.252,2.393E-003,1.524E-003,2.826,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0202 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0202,24.80,1.0,5.407E-002,2.181E-003,1.524E-003,2.576,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0203 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0203,27.08,1.0,5.904E-002,2.181E-003,1.524E-003,2.576,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0204 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0204,24.76,1.0,6.975E-002,2.817E-003,1.524E-003,3.327,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0205 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0205,24.75,1.0,6.852E-002,2.768E-003,1.524E-003,3.270,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0206 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0206,27.09,1.0,3.292E-002,1.215E-003,1.524E-003,1.435,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0207 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0207,25.78,1.0,1.693E-002,6.567E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0208 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0208,25.82,1.0,1.695E-002,6.567E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0209_3B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0209_3B,83.88,1.0,8.540E-002,1.018E-003,1.524E-003,1.202,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0210 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0210,40.71,1.0,1.552E-002,3.811E-004,1.524E-003,0.450,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0211_2B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0211_2B,54.28,1.0,7.446E-002,1.372E-003,1.524E-003,1.620,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0212 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0212,26.41,1.0,2.038E-002,7.716E-004,1.524E-003,0.911,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0213 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0213,25.85,1.0,1.995E-002,7.716E-004,1.524E-003,0.911,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0214 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0214,25.89,1.0,2.027E-002,7.827E-004,1.524E-003,0.924,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0215 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0215,25.78,1.0,2.423E-002,9.398E-004,1.524E-003,1.110,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0216 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0216,25.96,1.0,2.262E-002,8.713E-004,1.524E-003,1.029,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0217 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0217,25.78,1.0,1.693E-002,6.567E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0218 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0218,25.96,1.0,1.705E-002,6.567E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0219_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0219_4B,104.71,1.0,0.118,1.129E-003,1.524E-003,1.333,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0301_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0301_4B,105.37,1.0,8.851E-002,8.399E-004,1.524E-003,1.026,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0302 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0302,24.80,1.0,1.574E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0303 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0303,27.08,1.0,3.045E-002,1.124E-003,1.524E-003,1.374,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0304 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0304,27.09,1.0,3.045E-002,1.124E-003,1.524E-003,1.374,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0305 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0305,25.78,1.0,1.637E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0306 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0306,25.82,1.0,1.639E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0307_3B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0307_3B,83.88,1.0,8.255E-002,9.842E-004,1.524E-003,1.202,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0308 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0308,40.71,1.0,1.500E-002,3.684E-004,1.524E-003,0.450,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0309_2B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0309_2B,54.28,1.0,6.706E-002,1.236E-003,1.524E-003,1.510,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0310 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0310,26.41,1.0,1.677E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0311 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0311,25.85,1.0,1.641E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0312 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0312,25.89,1.0,1.644E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0313 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0313,25.78,1.0,1.637E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0314 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0314,25.96,1.0,1.648E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0315 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0315,25.78,1.0,1.637E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0316 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0316,25.96,1.0,1.648E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0317_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0317_4B,104.71,1.0,8.799E-002,8.403E-004,1.524E-003,1.027,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0401_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0401_4B,105.37,1.0,8.851E-002,8.399E-004,1.524E-003,1.026,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0402 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0402,24.80,1.0,1.574E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0403 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0403,27.08,1.0,3.045E-002,1.124E-003,1.524E-003,1.374,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0404 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0404,27.09,1.0,3.045E-002,1.124E-003,1.524E-003,1.374,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0405 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0405,25.78,1.0,1.637E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0406 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0406,25.82,1.0,1.639E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0407_3B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0407_3B,83.88,1.0,8.255E-002,9.842E-004,1.524E-003,1.202,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0408 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0408,40.71,1.0,1.500E-002,3.684E-004,1.524E-003,0.450,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0409_2B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0409_2B,54.28,1.0,6.706E-002,1.236E-003,1.524E-003,1.510,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0410 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0410,26.41,1.0,1.677E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0411 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0411,25.85,1.0,1.641E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0412 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0412,25.89,1.0,1.644E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0413 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0413,25.78,1.0,1.637E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0414 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0414,25.96,1.0,1.648E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0415 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0415,25.78,1.0,1.637E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0416 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0416,25.96,1.0,1.648E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0417_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0417_4B,104.71,1.0,8.799E-002,8.403E-004,1.524E-003,1.027,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0501_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0501_4B,105.37,1.0,8.851E-002,8.399E-004,1.524E-003,1.026,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0502 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0502,24.80,1.0,1.574E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0503 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0503,27.08,1.0,3.045E-002,1.124E-003,1.524E-003,1.374,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0504 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0504,27.09,1.0,3.045E-002,1.124E-003,1.524E-003,1.374,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0505 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0505,25.78,1.0,1.637E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0506 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0506,25.82,1.0,1.639E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0507_3B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0507_3B,83.88,1.0,8.255E-002,9.842E-004,1.524E-003,1.202,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0508 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0508,40.71,1.0,1.500E-002,3.684E-004,1.524E-003,0.450,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0509_2B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0509_2B,54.28,1.0,6.706E-002,1.236E-003,1.524E-003,1.510,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0510 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0510,26.41,1.0,1.677E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0511 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0511,25.85,1.0,1.641E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0512 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0512,25.89,1.0,1.644E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0513 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0513,25.78,1.0,1.637E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0514 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0514,25.96,1.0,1.648E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0515 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0515,25.78,1.0,1.637E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0516 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0516,25.96,1.0,1.648E-002,6.348E-004,1.524E-003,0.776,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0517_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0517_4B,104.71,1.0,8.799E-002,8.403E-004,1.524E-003,1.027,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2101_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2101_4B,105.37,1.0,0.201,1.906E-003,1.524E-003,1.957,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2102 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2102,24.80,1.0,3.450E-002,1.391E-003,1.524E-003,1.429,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2103 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2103,27.08,1.0,5.344E-002,1.974E-003,1.524E-003,2.027,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2104 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2104,27.09,1.0,5.346E-002,1.974E-003,1.524E-003,2.027,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2105 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2105,25.78,1.0,3.587E-002,1.391E-003,1.524E-003,1.429,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2106 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2106,25.82,1.0,4.023E-002,1.558E-003,1.524E-003,1.600,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2107_3B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2107_3B,83.88,1.0,0.220,2.620E-003,1.524E-003,2.692,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2108 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2108,53.22,1.0,5.357E-002,1.007E-003,1.524E-003,1.034,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2109_2B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2109_2B,54.28,1.0,0.163,2.994E-003,1.524E-003,3.075,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2110 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2110,26.41,1.0,6.020E-002,2.279E-003,1.524E-003,2.341,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2111 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2111,25.85,1.0,5.893E-002,2.279E-003,1.524E-003,2.341,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2112 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2112,25.89,1.0,5.901E-002,2.279E-003,1.524E-003,2.341,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2113 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2113,25.78,1.0,5.877E-002,2.279E-003,1.524E-003,2.341,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2114 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2114,25.96,1.0,5.917E-002,2.279E-003,1.524E-003,2.341,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2115 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2115,25.78,1.0,5.877E-002,2.279E-003,1.524E-003,2.341,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2116 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2116,25.96,1.0,5.917E-002,2.279E-003,1.524E-003,2.341,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2117_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2117_4B,104.71,1.0,0.219,2.096E-003,1.524E-003,2.152,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: RESTROOM_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 2,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: RESTROOM_0100,11.12,0.0,1.695E-002,1.524E-003,1.524E-003,1.014,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: RESTROOM_2201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 2,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: RESTROOM_2201,9.97,0.0,1.519E-002,1.524E-003,1.524E-003,1.636,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: RESTROOM_2300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 2,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: RESTROOM_2300,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0101,15.58,0.0,1.961E-002,1.258E-003,1.524E-003,0.837,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0102 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0102,9.46,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0201,15.58,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0202 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0202,9.46,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0301 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0301,15.58,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0302 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0302,9.46,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0401 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0401,15.58,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0402 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0402,9.46,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0501 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0501,15.58,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0502 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0502,9.46,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_2101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_2101,15.58,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_2102 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_2102,9.46,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_2301 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_2301,15.58,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_2302 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_2302,9.45,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_2303 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_2303,15.58,0.0,3.590E-002,2.304E-003,1.524E-003,2.474,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_2304 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_2304,9.46,0.0,2.711E-002,2.867E-003,1.524E-003,3.079,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_P101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_P101,15.58,0.0,2.154E-002,1.382E-003,1.524E-003,1.674,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_P102 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_P102,9.46,0.0,1.126E-002,1.191E-003,1.524E-003,1.442,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_P201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_P201,15.58,0.0,2.320E-002,1.489E-003,1.524E-003,1.674,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_P202 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_P202,9.46,0.0,1.213E-002,1.282E-003,1.524E-003,1.442,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0101,19.21,0.0,7.820E-002,4.072E-003,1.524E-003,2.709,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0102 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0102,19.18,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0201,19.21,0.0,5.327E-003,2.774E-004,1.524E-003,0.328,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0202 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0202,19.18,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0301 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0301,19.21,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0302 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0302,19.18,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0401 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0401,19.21,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0402 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0402,19.18,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0501 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0501,19.21,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0502 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0502,19.18,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_2101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_2101,19.21,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_2102 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_2102,19.18,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_2201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_2201,19.21,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_2202 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_2202,19.17,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_2301 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_2301,19.21,0.0,7.773E-002,4.047E-003,1.524E-003,4.346,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_2302 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_2302,19.18,0.0,7.768E-002,4.051E-003,1.524E-003,4.349,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_P101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_P101,19.21,0.0,5.920E-002,3.082E-003,1.524E-003,3.734,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_P102 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_P102,19.18,0.0,5.916E-002,3.085E-003,1.524E-003,3.737,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_P201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_P201,19.21,0.0,6.055E-002,3.153E-003,1.524E-003,3.546,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_P202 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_P202,19.18,0.0,6.348E-002,3.311E-003,1.524E-003,3.724,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: PACKAGE_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: PACKAGE_0100,28.55,0.0,0.210,7.346E-003,1.524E-003,4.888,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: RETAIL STORAGE_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: RETAIL STORAGE_0100,38.27,0.0,5.833E-002,1.524E-003,1.524E-003,1.014,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_0100,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_0200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_0200,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_0300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_0300,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_0400 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_0400,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_0500 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_0500,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_2100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_2100,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_P100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_P100,6.85,0.0,1.126E-002,1.643E-003,1.524E-003,1.991,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_P200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_P200,6.85,0.0,1.213E-002,1.770E-003,1.524E-003,1.991,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: TRASH_0200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: TRASH_0200,9.44,0.0,1.439E-002,1.524E-003,1.524E-003,1.800,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: TRASH_0300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: TRASH_0300,9.44,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: TRASH_0400 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: TRASH_0400,9.44,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: TRASH_0500 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: TRASH_0500,9.44,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: TRASH_2100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: TRASH_2100,9.44,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: TRASH_2200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: TRASH_2200,9.44,0.0,1.439E-002,1.524E-003,1.524E-003,1.636,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV CONTROL_2301 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 4,ALWAYS ON,THERMAL ZONE: ELEV CONTROL_2301,7.92,0.0,2.667E-002,3.367E-003,1.524E-003,3.616,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV CONTROL_2302 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 4,ALWAYS ON,THERMAL ZONE: ELEV CONTROL_2302,6.85,0.0,1.044E-002,1.524E-003,1.524E-003,1.636,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: XFMR_0201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 4,ALWAYS ON,THERMAL ZONE: XFMR_0201,12.50,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: XFMR_0401 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 4,ALWAYS ON,THERMAL ZONE: XFMR_0401,12.50,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: AMEN_0300 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_0300,28.85,3.1,7.327E-003,2.540E-004,2.360E-003,0.310,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: AMEN_0300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: AMEN_0300,28.85,3.1,1.758E-002,6.096E-004,5.663E-003,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: AMEN_0400 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_0400,28.85,3.1,7.327E-003,2.540E-004,2.360E-003,0.310,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: AMEN_0400 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: AMEN_0400,28.85,3.1,1.758E-002,6.096E-004,5.663E-003,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: AMEN_0501 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_0501,28.85,3.1,7.327E-003,2.540E-004,2.360E-003,0.310,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: AMEN_0501 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: AMEN_0501,28.85,3.1,1.758E-002,6.096E-004,5.663E-003,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: AMEN_2100 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_2100,28.85,3.1,7.327E-003,2.540E-004,2.360E-003,0.261,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: AMEN_2100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: AMEN_2100,28.85,3.1,1.758E-002,6.096E-004,5.663E-003,0.626,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: AMEN_2200 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_2200,15.77,1.7,4.006E-003,2.540E-004,2.360E-003,0.273,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: AMEN_2200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: AMEN_2200,15.77,1.7,9.616E-003,6.096E-004,5.663E-003,0.655,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: AMEN_2300 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_2300,42.25,4.5,1.073E-002,2.540E-004,2.360E-003,0.273,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: AMEN_2300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: AMEN_2300,42.25,4.5,2.575E-002,6.096E-004,5.663E-003,0.655,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: BOH_0100 VENTILATION PER PERSON,APARTMENTMIDRISE OCC_OFF_SCH,THERMAL ZONE: BOH_0100,94.88,5.1,1.205E-002,1.270E-004,2.360E-003,8.451E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: BOH_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: BOH_0100,94.88,5.1,2.892E-002,3.048E-004,5.663E-003,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: CORR_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: CORR_0100,54.51,0.0,3.323E-002,6.096E-004,N/A,0.406,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: CORR_0200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: CORR_0200,97.57,0.0,5.948E-002,6.096E-004,N/A,0.720,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: CORR_0300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: CORR_0300,97.57,0.0,5.948E-002,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: CORR_0400 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: CORR_0400,97.57,0.0,5.948E-002,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: CORR_0500 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: CORR_0500,97.57,0.0,5.948E-002,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: CORR_2100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: CORR_2100,97.57,0.0,5.948E-002,6.096E-004,N/A,0.626,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: CORR_2300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: CORR_2300,21.90,0.0,1.335E-002,6.096E-004,N/A,0.655,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: CORR_2301 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: CORR_2301,10.81,0.0,6.593E-003,6.096E-004,N/A,0.655,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEC_0300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEC_0300,12.50,0.0,3.811E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEC_0400 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEC_0400,12.50,0.0,3.811E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV CONTROL_2301 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV CONTROL_2301,7.92,0.0,2.414E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV CONTROL_2302 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV CONTROL_2302,6.85,0.0,2.088E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV LOBBY_2300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV LOBBY_2300,18.73,0.0,1.142E-002,6.096E-004,N/A,0.655,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV LOBBY_P101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV LOBBY_P101,18.73,0.0,1.142E-002,6.096E-004,N/A,0.738,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV LOBBY_P200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV LOBBY_P200,18.73,0.0,1.142E-002,6.096E-004,N/A,0.686,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0101,15.58,0.0,4.750E-003,3.048E-004,N/A,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0102,9.46,0.0,2.882E-003,3.048E-004,N/A,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0201,15.58,0.0,4.750E-003,3.048E-004,N/A,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0202 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0202,9.46,0.0,2.882E-003,3.048E-004,N/A,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0301 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0301,15.58,0.0,4.750E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0302 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0302,9.46,0.0,2.882E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0401 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0401,15.58,0.0,4.750E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0402 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0402,9.46,0.0,2.882E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0501 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0501,15.58,0.0,4.750E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0502 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0502,9.46,0.0,2.882E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_2101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_2101,15.58,0.0,4.750E-003,3.048E-004,N/A,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_2102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_2102,9.46,0.0,2.882E-003,3.048E-004,N/A,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_2301 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_2301,15.58,0.0,4.750E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_2302 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_2302,9.45,0.0,2.880E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_2303 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_2303,15.58,0.0,4.750E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_2304 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_2304,9.46,0.0,2.882E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_P101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_P101,15.58,0.0,4.750E-003,3.048E-004,N/A,0.369,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_P102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_P102,9.46,0.0,2.882E-003,3.048E-004,N/A,0.369,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_P201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_P201,15.58,0.0,4.750E-003,3.048E-004,N/A,0.343,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_P202 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_P202,9.46,0.0,2.882E-003,3.048E-004,N/A,0.343,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: FCC_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: FCC_0100,17.77,0.0,5.416E-003,3.048E-004,N/A,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: FITNESS_2200 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: FITNESS_2200,103.21,11.1,2.621E-002,2.540E-004,2.360E-003,0.273,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: FITNESS_2200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: FITNESS_2200,103.21,11.1,6.291E-002,6.096E-004,5.663E-003,0.655,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: LEASING_0100 VENTILATION PER PERSON,APARTMENTMIDRISE OCC_OFF_SCH,THERMAL ZONE: LEASING_0100,52.61,2.8,6.681E-003,1.270E-004,2.360E-003,8.451E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: LEASING_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: LEASING_0100,52.61,2.8,1.603E-002,3.048E-004,5.663E-003,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: LOBBY_MAIL_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: LOBBY_MAIL_0100,166.72,0.0,0.102,6.096E-004,N/A,0.406,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: LOUNGE_2300 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: LOUNGE_2300,102.57,11.0,2.605E-002,2.540E-004,2.360E-003,0.273,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: LOUNGE_2300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: LOUNGE_2300,102.57,11.0,6.252E-002,6.096E-004,5.663E-003,0.655,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: LOUNGE_2301 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: LOUNGE_2301,21.90,2.4,5.562E-003,2.540E-004,2.360E-003,0.273,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: LOUNGE_2301 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: LOUNGE_2301,21.90,2.4,1.335E-002,6.096E-004,5.663E-003,0.655,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: MECH_0200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: MECH_0200,9.97,0.0,3.039E-003,3.048E-004,N/A,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: MECH_0300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: MECH_0300,9.97,0.0,3.039E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: MECH_0400 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: MECH_0400,9.97,0.0,3.039E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: MECH_0500 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: MECH_0500,9.97,0.0,3.039E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: MECH_2100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: MECH_2100,9.97,0.0,3.039E-003,3.048E-004,N/A,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: PACKAGE_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: PACKAGE_0100,28.55,0.0,1.740E-002,6.096E-004,N/A,0.406,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: RESTROOM_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: RESTROOM_0100,11.12,0.0,3.389E-003,3.048E-004,N/A,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: RESTROOM_2201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: RESTROOM_2201,9.97,0.0,3.039E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: RESTROOM_2300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: RESTROOM_2300,6.85,0.0,2.088E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: RETAIL STORAGE_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: RETAIL STORAGE_0100,38.27,0.0,2.333E-002,6.096E-004,N/A,0.406,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: RETAIL_0100 VENTILATION PER PERSON,APARTMENTMIDRISE OCC_OFF_SCH,THERMAL ZONE: RETAIL_0100,148.42,8.0,1.885E-002,1.270E-004,2.360E-003,8.451E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: RETAIL_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: RETAIL_0100,148.42,8.0,4.524E-002,3.048E-004,5.663E-003,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0101,19.21,0.0,5.854E-003,3.048E-004,N/A,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0102,19.18,0.0,5.845E-003,3.048E-004,N/A,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0201,19.21,0.0,5.854E-003,3.048E-004,N/A,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0202 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0202,19.18,0.0,5.845E-003,3.048E-004,N/A,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0301 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0301,19.21,0.0,5.854E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0302 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0302,19.18,0.0,5.845E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0401 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0401,19.21,0.0,5.854E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0402 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0402,19.18,0.0,5.845E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0501 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0501,19.21,0.0,5.854E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0502 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0502,19.18,0.0,5.845E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_2101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_2101,19.21,0.0,5.854E-003,3.048E-004,N/A,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_2102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_2102,19.18,0.0,5.845E-003,3.048E-004,N/A,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_2201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_2201,19.21,0.0,5.854E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_2202 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_2202,19.17,0.0,5.842E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_2301 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_2301,19.21,0.0,5.854E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_2302 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_2302,19.18,0.0,5.845E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_P101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_P101,19.21,0.0,5.854E-003,3.048E-004,N/A,0.369,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_P102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_P102,19.18,0.0,5.845E-003,3.048E-004,N/A,0.369,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_P201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_P201,19.21,0.0,5.854E-003,3.048E-004,N/A,0.343,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_P202 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_P202,19.18,0.0,5.845E-003,3.048E-004,N/A,0.343,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_0100,6.85,0.0,4.177E-003,6.096E-004,N/A,0.406,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_0200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_0200,6.85,0.0,4.177E-003,6.096E-004,N/A,0.720,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_0300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_0300,6.85,0.0,4.177E-003,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_0400 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_0400,6.85,0.0,4.177E-003,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_0500 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_0500,6.85,0.0,4.177E-003,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_2100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_2100,6.85,0.0,4.177E-003,6.096E-004,N/A,0.626,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_P100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_P100,6.85,0.0,4.177E-003,6.096E-004,N/A,0.738,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_P200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_P200,6.85,0.0,4.177E-003,6.096E-004,N/A,0.686,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: TRASH_0200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: TRASH_0200,9.44,0.0,5.756E-003,6.096E-004,N/A,0.720,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: TRASH_0300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: TRASH_0300,9.44,0.0,5.756E-003,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: TRASH_0400 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: TRASH_0400,9.44,0.0,5.756E-003,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: TRASH_0500 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: TRASH_0500,9.44,0.0,5.756E-003,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: TRASH_2100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: TRASH_2100,9.44,0.0,5.756E-003,6.096E-004,N/A,0.626,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: TRASH_2200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: TRASH_2200,9.44,0.0,5.756E-003,6.096E-004,N/A,0.655,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0201_4B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0201_4B,105.37,1.0,2.360E-003,2.239E-005,2.360E-003,2.645E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0201_4B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0201_4B,105.37,1.0,3.212E-002,3.048E-004,3.212E-002,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0202 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0202,24.80,1.0,2.360E-003,9.517E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0202 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0202,24.80,1.0,7.558E-003,3.048E-004,7.558E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0203 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0203,27.08,1.0,2.360E-003,8.716E-005,2.360E-003,0.103,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0203 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0203,27.08,1.0,8.252E-003,3.048E-004,8.252E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0204 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0204,24.76,1.0,2.360E-003,9.530E-005,2.360E-003,0.113,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0204 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0204,24.76,1.0,7.547E-003,3.048E-004,7.547E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0205 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0205,24.75,1.0,2.360E-003,9.534E-005,2.360E-003,0.113,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0205 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0205,24.75,1.0,7.544E-003,3.048E-004,7.544E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0206 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0206,27.09,1.0,2.360E-003,8.712E-005,2.360E-003,0.103,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0206 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0206,27.09,1.0,8.256E-003,3.048E-004,8.256E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0207 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0207,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,0.108,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0207 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0207,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0208 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0208,25.82,1.0,2.360E-003,9.140E-005,2.360E-003,0.108,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0208 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0208,25.82,1.0,7.869E-003,3.048E-004,7.869E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0209_3B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0209_3B,83.88,1.0,2.360E-003,2.813E-005,2.360E-003,3.323E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0209_3B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0209_3B,83.88,1.0,2.557E-002,3.048E-004,2.557E-002,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0210 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0210,40.71,1.0,2.360E-003,5.796E-005,2.360E-003,6.845E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0210 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0210,40.71,1.0,1.241E-002,3.048E-004,1.241E-002,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0211_2B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0211_2B,54.28,1.0,2.360E-003,4.347E-005,2.360E-003,5.135E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0211_2B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0211_2B,54.28,1.0,1.654E-002,3.048E-004,1.654E-002,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0212 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0212,26.41,1.0,2.360E-003,8.934E-005,2.360E-003,0.106,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0212 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0212,26.41,1.0,8.051E-003,3.048E-004,8.051E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0213 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0213,25.85,1.0,2.360E-003,9.127E-005,2.360E-003,0.108,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0213 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0213,25.85,1.0,7.880E-003,3.048E-004,7.880E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0214 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0214,25.89,1.0,2.360E-003,9.114E-005,2.360E-003,0.108,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0214 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0214,25.89,1.0,7.892E-003,3.048E-004,7.892E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0215 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0215,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,0.108,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0215 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0215,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0216 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0216,25.96,1.0,2.360E-003,9.089E-005,2.360E-003,0.107,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0216 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0216,25.96,1.0,7.914E-003,3.048E-004,7.914E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0217 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0217,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,0.108,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0217 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0217,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0218 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0218,25.96,1.0,2.360E-003,9.089E-005,2.360E-003,0.107,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0218 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0218,25.96,1.0,7.914E-003,3.048E-004,7.914E-003,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0219_4B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0219_4B,104.71,1.0,2.360E-003,2.254E-005,2.360E-003,2.662E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0219_4B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0219_4B,104.71,1.0,3.192E-002,3.048E-004,3.192E-002,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0301_4B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0301_4B,105.37,1.0,2.360E-003,2.239E-005,2.360E-003,2.736E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0301_4B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0301_4B,105.37,1.0,3.212E-002,3.048E-004,3.212E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0302 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0302,24.80,1.0,2.360E-003,9.517E-005,2.360E-003,0.116,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0302 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0302,24.80,1.0,7.558E-003,3.048E-004,7.558E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0303 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0303,27.08,1.0,2.360E-003,8.716E-005,2.360E-003,0.106,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0303 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0303,27.08,1.0,8.252E-003,3.048E-004,8.252E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0304 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0304,27.09,1.0,2.360E-003,8.712E-005,2.360E-003,0.106,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0304 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0304,27.09,1.0,8.256E-003,3.048E-004,8.256E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0305 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0305,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0305 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0305,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0306 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0306,25.82,1.0,2.360E-003,9.140E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0306 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0306,25.82,1.0,7.869E-003,3.048E-004,7.869E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0307_3B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0307_3B,83.88,1.0,2.360E-003,2.813E-005,2.360E-003,3.437E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0307_3B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0307_3B,83.88,1.0,2.557E-002,3.048E-004,2.557E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0308 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0308,40.71,1.0,2.360E-003,5.796E-005,2.360E-003,7.082E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0308 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0308,40.71,1.0,1.241E-002,3.048E-004,1.241E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0309_2B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0309_2B,54.28,1.0,2.360E-003,4.347E-005,2.360E-003,5.312E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0309_2B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0309_2B,54.28,1.0,1.654E-002,3.048E-004,1.654E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0310 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0310,26.41,1.0,2.360E-003,8.934E-005,2.360E-003,0.109,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0310 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0310,26.41,1.0,8.051E-003,3.048E-004,8.051E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0311 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0311,25.85,1.0,2.360E-003,9.127E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0311 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0311,25.85,1.0,7.880E-003,3.048E-004,7.880E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0312 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0312,25.89,1.0,2.360E-003,9.114E-005,2.360E-003,0.111,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0312 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0312,25.89,1.0,7.892E-003,3.048E-004,7.892E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0313 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0313,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0313 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0313,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0314 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0314,25.96,1.0,2.360E-003,9.089E-005,2.360E-003,0.111,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0314 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0314,25.96,1.0,7.914E-003,3.048E-004,7.914E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0315 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0315,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0315 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0315,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0316 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0316,25.96,1.0,2.360E-003,9.089E-005,2.360E-003,0.111,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0316 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0316,25.96,1.0,7.914E-003,3.048E-004,7.914E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0317_4B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0317_4B,104.71,1.0,2.360E-003,2.254E-005,2.360E-003,2.753E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0317_4B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0317_4B,104.71,1.0,3.192E-002,3.048E-004,3.192E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0401_4B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0401_4B,105.37,1.0,2.360E-003,2.239E-005,2.360E-003,2.736E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0401_4B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0401_4B,105.37,1.0,3.212E-002,3.048E-004,3.212E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0402 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0402,24.80,1.0,2.360E-003,9.517E-005,2.360E-003,0.116,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0402 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0402,24.80,1.0,7.558E-003,3.048E-004,7.558E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0403 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0403,27.08,1.0,2.360E-003,8.716E-005,2.360E-003,0.106,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0403 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0403,27.08,1.0,8.252E-003,3.048E-004,8.252E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0404 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0404,27.09,1.0,2.360E-003,8.712E-005,2.360E-003,0.106,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0404 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0404,27.09,1.0,8.256E-003,3.048E-004,8.256E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0405 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0405,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0405 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0405,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0406 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0406,25.82,1.0,2.360E-003,9.140E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0406 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0406,25.82,1.0,7.869E-003,3.048E-004,7.869E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0407_3B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0407_3B,83.88,1.0,2.360E-003,2.813E-005,2.360E-003,3.437E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0407_3B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0407_3B,83.88,1.0,2.557E-002,3.048E-004,2.557E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0408 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0408,40.71,1.0,2.360E-003,5.796E-005,2.360E-003,7.082E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0408 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0408,40.71,1.0,1.241E-002,3.048E-004,1.241E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0409_2B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0409_2B,54.28,1.0,2.360E-003,4.347E-005,2.360E-003,5.312E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0409_2B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0409_2B,54.28,1.0,1.654E-002,3.048E-004,1.654E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0410 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0410,26.41,1.0,2.360E-003,8.934E-005,2.360E-003,0.109,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0410 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0410,26.41,1.0,8.051E-003,3.048E-004,8.051E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0411 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0411,25.85,1.0,2.360E-003,9.127E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0411 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0411,25.85,1.0,7.880E-003,3.048E-004,7.880E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0412 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0412,25.89,1.0,2.360E-003,9.114E-005,2.360E-003,0.111,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0412 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0412,25.89,1.0,7.892E-003,3.048E-004,7.892E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0413 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0413,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0413 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0413,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0414 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0414,25.96,1.0,2.360E-003,9.089E-005,2.360E-003,0.111,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0414 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0414,25.96,1.0,7.914E-003,3.048E-004,7.914E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0415 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0415,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0415 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0415,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0416 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0416,25.96,1.0,2.360E-003,9.089E-005,2.360E-003,0.111,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0416 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0416,25.96,1.0,7.914E-003,3.048E-004,7.914E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0417_4B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0417_4B,104.71,1.0,2.360E-003,2.254E-005,2.360E-003,2.753E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0417_4B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0417_4B,104.71,1.0,3.192E-002,3.048E-004,3.192E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0501_4B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0501_4B,105.37,1.0,2.360E-003,2.239E-005,2.360E-003,2.736E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0501_4B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0501_4B,105.37,1.0,3.212E-002,3.048E-004,3.212E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0502 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0502,24.80,1.0,2.360E-003,9.517E-005,2.360E-003,0.116,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0502 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0502,24.80,1.0,7.558E-003,3.048E-004,7.558E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0503 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0503,27.08,1.0,2.360E-003,8.716E-005,2.360E-003,0.106,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0503 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0503,27.08,1.0,8.252E-003,3.048E-004,8.252E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0504 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0504,27.09,1.0,2.360E-003,8.712E-005,2.360E-003,0.106,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0504 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0504,27.09,1.0,8.256E-003,3.048E-004,8.256E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0505 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0505,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0505 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0505,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0506 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0506,25.82,1.0,2.360E-003,9.140E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0506 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0506,25.82,1.0,7.869E-003,3.048E-004,7.869E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0507_3B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0507_3B,83.88,1.0,2.360E-003,2.813E-005,2.360E-003,3.437E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0507_3B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0507_3B,83.88,1.0,2.557E-002,3.048E-004,2.557E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0508 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0508,40.71,1.0,2.360E-003,5.796E-005,2.360E-003,7.082E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0508 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0508,40.71,1.0,1.241E-002,3.048E-004,1.241E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0509_2B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0509_2B,54.28,1.0,2.360E-003,4.347E-005,2.360E-003,5.312E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0509_2B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0509_2B,54.28,1.0,1.654E-002,3.048E-004,1.654E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0510 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0510,26.41,1.0,2.360E-003,8.934E-005,2.360E-003,0.109,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0510 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0510,26.41,1.0,8.051E-003,3.048E-004,8.051E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0511 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0511,25.85,1.0,2.360E-003,9.127E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0511 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0511,25.85,1.0,7.880E-003,3.048E-004,7.880E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0512 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0512,25.89,1.0,2.360E-003,9.114E-005,2.360E-003,0.111,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0512 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0512,25.89,1.0,7.892E-003,3.048E-004,7.892E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0513 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0513,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0513 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0513,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0514 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0514,25.96,1.0,2.360E-003,9.089E-005,2.360E-003,0.111,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0514 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0514,25.96,1.0,7.914E-003,3.048E-004,7.914E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0515 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0515,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,0.112,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0515 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0515,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0516 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0516,25.96,1.0,2.360E-003,9.089E-005,2.360E-003,0.111,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0516 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0516,25.96,1.0,7.914E-003,3.048E-004,7.914E-003,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0517_4B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0517_4B,104.71,1.0,2.360E-003,2.254E-005,2.360E-003,2.753E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_0517_4B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_0517_4B,104.71,1.0,3.192E-002,3.048E-004,3.192E-002,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2101_4B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2101_4B,105.37,1.0,2.360E-003,2.239E-005,2.360E-003,2.300E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2101_4B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2101_4B,105.37,1.0,3.212E-002,3.048E-004,3.212E-002,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2102 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2102,24.80,1.0,2.360E-003,9.517E-005,2.360E-003,9.774E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2102,24.80,1.0,7.558E-003,3.048E-004,7.558E-003,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2103 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2103,27.08,1.0,2.360E-003,8.716E-005,2.360E-003,8.951E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2103 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2103,27.08,1.0,8.252E-003,3.048E-004,8.252E-003,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2104 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2104,27.09,1.0,2.360E-003,8.712E-005,2.360E-003,8.948E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2104 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2104,27.09,1.0,8.256E-003,3.048E-004,8.256E-003,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2105 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2105,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,9.400E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2105 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2105,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2106 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2106,25.82,1.0,2.360E-003,9.140E-005,2.360E-003,9.387E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2106 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2106,25.82,1.0,7.869E-003,3.048E-004,7.869E-003,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2107_3B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2107_3B,83.88,1.0,2.360E-003,2.813E-005,2.360E-003,2.891E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2107_3B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2107_3B,83.88,1.0,2.557E-002,3.048E-004,2.557E-002,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2108 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2108,53.22,1.0,2.360E-003,4.434E-005,2.360E-003,4.554E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2108 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2108,53.22,1.0,1.622E-002,3.048E-004,1.622E-002,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2109_2B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2109_2B,54.28,1.0,2.360E-003,4.347E-005,2.360E-003,4.465E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2109_2B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2109_2B,54.28,1.0,1.654E-002,3.048E-004,1.654E-002,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2110 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2110,26.41,1.0,2.360E-003,8.934E-005,2.360E-003,9.176E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2110 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2110,26.41,1.0,8.051E-003,3.048E-004,8.051E-003,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2111 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2111,25.85,1.0,2.360E-003,9.127E-005,2.360E-003,9.374E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2111 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2111,25.85,1.0,7.880E-003,3.048E-004,7.880E-003,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2112 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2112,25.89,1.0,2.360E-003,9.114E-005,2.360E-003,9.360E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2112 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2112,25.89,1.0,7.892E-003,3.048E-004,7.892E-003,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2113 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2113,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,9.400E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2113 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2113,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2114 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2114,25.96,1.0,2.360E-003,9.089E-005,2.360E-003,9.335E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2114 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2114,25.96,1.0,7.914E-003,3.048E-004,7.914E-003,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2115 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2115,25.78,1.0,2.360E-003,9.152E-005,2.360E-003,9.400E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2115 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2115,25.78,1.0,7.859E-003,3.048E-004,7.859E-003,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2116 VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2116,25.96,1.0,2.360E-003,9.089E-005,2.360E-003,9.335E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2116 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2116,25.96,1.0,7.914E-003,3.048E-004,7.914E-003,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2117_4B VENTILATION PER PERSON,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2117_4B,104.71,1.0,2.360E-003,2.254E-005,2.360E-003,2.314E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: UNIT_2117_4B VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: UNIT_2117_4B,104.71,1.0,3.192E-002,3.048E-004,3.192E-002,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: XFMR_0201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: XFMR_0201,12.50,0.0,3.811E-003,3.048E-004,N/A,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: XFMR_0401 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: XFMR_0401,12.50,0.0,3.811E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: AMEN_0300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: AMEN_0400,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: AMEN_0501,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: AMEN_2100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: AMEN_2200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: AMEN_2300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: BOH_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_0200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_0300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_0400,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_0500,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_2100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_2300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_2301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEC_0300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEC_0400,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV CONTROL_2301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV CONTROL_2302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV LOBBY_2300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV LOBBY_P101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV LOBBY_P200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0401,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0402,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0501,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0502,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_2101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_2102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_2301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_2302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_2303,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_2304,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_P101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_P102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_P201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_P202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: FCC_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: FITNESS_2200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: LEASING_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: LOBBY_MAIL_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: LOUNGE_2300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: LOUNGE_2301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: MECH_0200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: MECH_0300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: MECH_0400,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: MECH_0500,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: MECH_2100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: PACKAGE_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: RESTROOM_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: RESTROOM_2201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: RESTROOM_2300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: RETAIL STORAGE_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: RETAIL_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0401,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0402,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0501,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0502,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_2101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_2102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_2201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_2202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_2301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_2302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_P101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_P102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_P201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_P202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_0200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_0300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_0400,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_0500,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_2100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_P100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_P200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: TRASH_0200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: TRASH_0300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: TRASH_0400,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: TRASH_0500,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: TRASH_2100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: TRASH_2200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0201_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0203,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0204,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0205,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0206,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0207,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0208,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0209_3B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0210,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0211_2B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0212,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0213,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0214,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0215,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0216,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0217,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0218,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0219_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0301_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0303,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0304,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0305,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0306,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0307_3B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0308,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0309_2B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0310,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0311,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0312,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0313,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0314,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0315,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0316,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0317_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0401_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0402,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0403,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0404,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0405,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0406,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0407_3B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0408,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0409_2B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0410,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0411,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0412,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0413,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0414,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0415,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0416,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0417_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0501_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0502,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0503,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0504,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0505,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0506,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0507_3B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0508,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0509_2B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0510,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0511,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0512,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0513,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0514,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0515,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0516,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0517_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2101_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2103,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2104,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2105,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2106,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2107_3B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2108,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2109_2B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2110,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2111,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2112,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2113,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2114,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2115,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2116,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2117_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: XFMR_0201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: XFMR_0401,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    1
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: AMEN_0300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: AMEN_0400,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: AMEN_0501,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: AMEN_2100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: AMEN_2200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: AMEN_2300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: BOH_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_0200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_0300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_0400,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_0500,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_2100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_2300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_2301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEC_0300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEC_0400,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV CONTROL_2301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV CONTROL_2302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV LOBBY_2300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV LOBBY_P101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV LOBBY_P200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0401,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0402,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0501,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0502,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_2101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_2102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_2301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_2302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_2303,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_2304,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_P101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_P102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_P201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_P202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: FCC_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: FITNESS_2200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: LEASING_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: LOBBY_MAIL_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: LOUNGE_2300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: LOUNGE_2301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: MECH_0200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: MECH_0300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: MECH_0400,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: MECH_0500,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: MECH_2100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: PACKAGE_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: RESTROOM_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: RESTROOM_2201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: RESTROOM_2300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: RETAIL STORAGE_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: RETAIL_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0401,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0402,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0501,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0502,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_2101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_2102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_2201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_2202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_2301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_2302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_P101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_P102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_P201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_P202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_0200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_0300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_0400,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_0500,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_2100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_P100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_P200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: TRASH_0200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: TRASH_0300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: TRASH_0400,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: TRASH_0500,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: TRASH_2100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: TRASH_2200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0201_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0203,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0204,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0205,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0206,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0207,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0208,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0209_3B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0210,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0211_2B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0212,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0213,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0214,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0215,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0216,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0217,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0218,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0219_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0301_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0303,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0304,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0305,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0306,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0307_3B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0308,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0309_2B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0310,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0311,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0312,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0313,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0314,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0315,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0316,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0317_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0401_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0402,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0403,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0404,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0405,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0406,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0407_3B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0408,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0409_2B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0410,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0411,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0412,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0413,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0414,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0415,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0416,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0417_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0501_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0502,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0503,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0504,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0505,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0506,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0507_3B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0508,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0509_2B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0510,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0511,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0512,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0513,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0514,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0515,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0516,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0517_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2101_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2103,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2104,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2105,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2106,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2107_3B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2108,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2109_2B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2110,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2111,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2112,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2113,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2114,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2115,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2116,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2117_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: XFMR_0201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: XFMR_0401,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: AMEN_0300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: AMEN_0400,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: AMEN_0501,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: AMEN_2100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: AMEN_2200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: AMEN_2300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: BOH_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_0200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_0300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_0400,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_0500,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_2100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_2300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_2301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEC_0300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEC_0400,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV CONTROL_2301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV CONTROL_2302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV LOBBY_2300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV LOBBY_P101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV LOBBY_P200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0401,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0402,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0501,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0502,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_2101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_2102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_2301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_2302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_2303,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_2304,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_P101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_P102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_P201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_P202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: FCC_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: FITNESS_2200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: LEASING_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: LOBBY_MAIL_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: LOUNGE_2300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: LOUNGE_2301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: MECH_0200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: MECH_0300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: MECH_0400,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: MECH_0500,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: MECH_2100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: PACKAGE_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: RESTROOM_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: RESTROOM_2201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: RESTROOM_2300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: RETAIL STORAGE_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: RETAIL_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0401,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0402,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0501,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0502,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_2101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_2102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_2201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_2202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_2301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_2302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_P101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_P102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_P201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_P202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_0200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_0300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_0400,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_0500,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_2100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_P100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_P200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: TRASH_0200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: TRASH_0300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: TRASH_0400,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: TRASH_0500,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: TRASH_2100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: TRASH_2200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0201_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0203,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0204,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0205,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0206,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0207,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0208,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0209_3B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0210,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0211_2B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0212,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0213,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0214,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0215,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0216,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0217,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0218,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0219_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0301_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0303,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0304,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0305,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0306,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0307_3B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0308,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0309_2B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0310,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0311,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0312,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0313,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0314,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0315,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0316,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0317_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0401_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0402,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0403,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0404,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0405,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0406,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0407_3B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0408,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0409_2B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0410,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0411,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0412,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0413,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0414,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0415,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0416,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0417_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0501_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0502,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0503,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0504,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0505,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0506,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0507_3B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0508,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0509_2B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0510,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0511,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0512,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0513,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0514,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0515,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0516,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0517_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2101_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2103,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2104,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2105,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2106,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2107_3B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2108,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2109_2B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2110,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2111,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2112,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2113,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2114,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2115,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2116,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2117_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: XFMR_0201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: XFMR_0401,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE: AMEN_0300, Cooling, 2021.28311, 2324.47558, 0.16856, 0.19384, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 28.84511, 3.10486, 2.49106E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_0300, Heating, 2280.13603, 2850.17004, 9.95505E-002, 0.12444, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 28.84511, 3.10486, 2.49106E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_0400, Cooling, 2072.11336, 2382.93037, 0.17280, 0.19872, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 28.84511, 3.10486, 2.49106E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_0400, Heating, 2304.33535, 2880.41919, 0.10061, 0.12576, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 28.84511, 3.10486, 2.49106E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_0501, Cooling, 2082.90367, 2395.33922, 0.17370, 0.19975, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 28.84511, 3.10486, 2.49106E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_0501, Heating, 2306.09183, 2882.61479, 0.10068, 0.12585, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 28.84511, 3.10486, 2.49106E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_2100, Cooling, 2109.85643, 2426.33489, 0.17594, 0.20233, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 28.84511, 3.10486, 2.49106E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_2100, Heating, 2638.42931, 3298.03664, 0.11519, 0.14399, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 28.84511, 3.10486, 2.49106E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_2200, Cooling, 1155.61784, 1328.96051, 9.63641E-002, 0.11082, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 15.77355, 1.69785, 1.36220E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_2200, Heating, 2261.81847, 2827.27308, 9.87059E-002, 0.12338, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 15.77355, 1.69785, 1.36220E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_2300, Cooling, 3631.90438, 4176.69003, 0.30287, 0.34830, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 42.24527, 4.54724, 3.64830E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_2300, Heating, 6768.63702, 8460.79628, 0.29528, 0.36910, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 42.24527, 4.54724, 3.64830E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: BOH_0100, Cooling, 6056.62510, 6965.11887, 0.50503, 0.58079, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 94.88293, 5.10656, 4.09704E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: BOH_0100, Heating, 12996.83605, 16246.04506, 0.56710, 0.70887, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 94.88293, 5.10656, 4.09704E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0100, Cooling, 3091.73113, 3555.49080, 0.25780, 0.29647, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 54.50944, 0.00000, 3.32290E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0100, Heating, 9932.46793, 12415.58491, 0.43344, 0.54180, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 54.50944, 0.00000, 3.32290E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0200, Cooling, 1258.41382, 1447.17590, 0.10493, 0.12067, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 97.57144, 0.00000, 5.94796E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0200, Heating, 2692.90951, 3366.13689, 0.11763, 0.14704, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 97.57144, 0.00000, 5.94796E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0300, Cooling, 1121.31359, 1289.51063, 9.34948E-002, 0.10752, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 97.57282, 0.00000, 5.94804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0300, Heating, 1707.55342, 2134.44177, 7.46023E-002, 9.32528E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 97.57282, 0.00000, 5.94804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0400, Cooling, 1153.95615, 1327.04957, 9.62165E-002, 0.11065, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 97.57282, 0.00000, 5.94804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0400, Heating, 1715.12227, 2143.90284, 7.49330E-002, 9.36662E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 97.57282, 0.00000, 5.94804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0500, Cooling, 1155.88047, 1329.26254, 9.63769E-002, 0.11083, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 97.57282, 0.00000, 5.94804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0500, Heating, 1714.76906, 2143.46132, 7.49175E-002, 9.36469E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 97.57282, 0.00000, 5.94804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_2100, Cooling, 1245.14548, 1431.91730, 0.10382, 0.11939, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 97.57282, 0.00000, 5.94804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_2100, Heating, 2031.01015, 2538.76269, 8.87394E-002, 0.11092, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 97.57282, 0.00000, 5.94804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_2300, Cooling, 1059.94273, 1218.93414, 8.83845E-002, 0.10164, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 21.89630, 0.00000, 1.33480E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_2300, Heating, 4899.93435, 6124.91794, 0.21372, 0.26715, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 20:00:00, -4.20000, 2.69032E-003, 21.89630, 0.00000, 1.33480E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_2301, Cooling, 184.51183, 212.18861, 1.53850E-002, 1.76927E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 10.81449, 0.00000, 6.59252E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_2301, Heating, 790.06370, 987.57963, 3.44914E-002, 4.31142E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 23:00:00, -4.20000, 2.69032E-003, 10.81449, 0.00000, 6.59252E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEC_0300, Cooling, 88.88620, 102.21913, 7.41121E-003, 8.52290E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 12.50362, 0.00000, 3.81110E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEC_0300, Heating, 150.80508, 188.50635, 6.58991E-003, 8.23739E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 12.50362, 0.00000, 3.81110E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEC_0400, Cooling, 92.92893, 106.86827, 7.74829E-003, 8.91054E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 12.50362, 0.00000, 3.81110E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEC_0400, Heating, 151.70404, 189.63005, 6.62920E-003, 8.28650E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 12.50362, 0.00000, 3.81110E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV CONTROL_2301, Cooling, 188.38449, 216.64216, 1.57080E-002, 1.80642E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 7.92035, 0.00000, 2.41412E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV CONTROL_2301, Heating, 1076.06640, 1345.08300, 4.69563E-002, 5.86954E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 23:00:00, -4.20000, 2.69032E-003, 7.92035, 0.00000, 2.41412E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV CONTROL_2302, Cooling, 79.50508, 91.43084, 6.62917E-003, 7.62354E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 6.85124, 0.00000, 2.08826E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV CONTROL_2302, Heating, 475.85628, 594.82035, 2.07789E-002, 2.59736E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 23:00:00, -4.20000, 2.69032E-003, 6.85124, 0.00000, 2.08826E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV LOBBY_2300, Cooling, 202.34701, 232.69906, 1.68716E-002, 1.94024E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 18.73484, 0.00000, 1.14208E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV LOBBY_2300, Heating, 350.53265, 438.16582, 1.53151E-002, 1.91439E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 18.73484, 0.00000, 1.14208E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV LOBBY_P101, Cooling, 427.03609, 491.09150, 3.56084E-002, 4.09496E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 18.73484, 0.00000, 1.14208E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV LOBBY_P101, Heating, 1423.30914, 1779.13643, 6.21300E-002, 7.76625E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 18.73484, 0.00000, 1.14208E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV LOBBY_P200, Cooling, 396.19356, 455.62259, 3.30358E-002, 3.79912E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 18.73484, 0.00000, 1.14208E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV LOBBY_P200, Heating, 1507.75670, 1884.69588, 6.58170E-002, 8.22713E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 18.73484, 0.00000, 1.14208E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0101, Cooling, 168.80008, 194.12009, 1.40746E-002, 1.61858E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0101, Heating, 979.71308, 1224.64135, 4.27932E-002, 5.34915E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0102, Cooling, 39.71776, 45.67542, 3.31158E-003, 3.80832E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0102, Heating, 152.37114, 190.46392, 6.65935E-003, 8.32418E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0201, Cooling, 31.29529, 35.98958, 2.60935E-003, 4.75000E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0201, Heating, 179.99053, 224.98816, 7.86530E-003, 9.83163E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0202, Cooling, 20.96050, 24.10457, 1.74765E-003, 2.88218E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0202, Heating, 107.68036, 134.60045, 4.70552E-003, 5.88190E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 23:00:00, -4.20000, 2.69032E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0301, Cooling, 35.94394, 41.33553, 2.99694E-003, 4.75000E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0301, Heating, 169.48477, 211.85596, 7.40596E-003, 9.25744E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 21:00:00, -4.20000, 2.69032E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0302, Cooling, 22.60543, 25.99625, 1.88480E-003, 2.88218E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0302, Heating, 103.12951, 128.91189, 4.50653E-003, 5.63316E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 20:00:00, -4.20000, 2.69032E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0401, Cooling, 37.61719, 43.25977, 3.13645E-003, 4.75000E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0401, Heating, 168.79966, 210.99957, 7.37599E-003, 9.21999E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 20:00:00, -4.20000, 2.69032E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0402, Cooling, 23.26994, 26.76043, 1.94021E-003, 2.88218E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0402, Heating, 102.96913, 128.71141, 4.49951E-003, 5.62439E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 20:00:00, -4.20000, 2.69032E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0501, Cooling, 37.85084, 43.52847, 3.15594E-003, 4.75000E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0501, Heating, 168.69745, 210.87182, 7.37152E-003, 9.21439E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 20:00:00, -4.20000, 2.69032E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0502, Cooling, 23.32069, 26.81879, 1.94444E-003, 2.88218E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0502, Heating, 102.93476, 128.66845, 4.49801E-003, 5.62251E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 20:00:00, -4.20000, 2.69032E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2101, Cooling, 39.88363, 45.86618, 3.32542E-003, 4.75000E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2101, Heating, 182.76383, 228.45479, 7.98671E-003, 9.98338E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 21:00:00, -4.20000, 2.69032E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2102, Cooling, 25.76362, 29.62816, 2.14812E-003, 2.88218E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2102, Heating, 112.50274, 140.62842, 4.91642E-003, 6.14553E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 21:00:00, -4.20000, 2.69032E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2301, Cooling, 56.33051, 64.78009, 4.69674E-003, 5.40125E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2301, Heating, 215.04893, 268.81116, 9.39771E-003, 1.17471E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2302, Cooling, 47.36370, 54.46825, 3.94910E-003, 4.54146E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.44808, 0.00000, 2.87977E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2302, Heating, 136.70407, 170.88009, 5.97414E-003, 7.46767E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 9.44808, 0.00000, 2.87977E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2303, Cooling, 237.03185, 272.58663, 1.97642E-002, 2.27288E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2303, Heating, 1512.90496, 1891.13120, 6.60337E-002, 8.25421E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 23:00:00, -4.20000, 2.69032E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2304, Cooling, 181.61478, 208.85700, 1.51435E-002, 1.74151E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2304, Heating, 1114.67641, 1393.34551, 4.86468E-002, 6.08085E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 23:00:00, -4.20000, 2.69032E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P101, Cooling, 185.21667, 212.99917, 1.54437E-002, 1.77603E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P101, Heating, 1007.45015, 1259.31269, 4.39875E-002, 5.49843E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P102, Cooling, 105.08086, 120.84299, 8.76181E-003, 1.00761E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P102, Heating, 543.40504, 679.25630, 2.37296E-002, 2.96620E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P201, Cooling, 169.83380, 195.30887, 1.41609E-002, 1.62850E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P201, Heating, 1083.88062, 1354.85077, 4.73249E-002, 5.91562E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 15.58400, 0.00000, 4.75000E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P202, Cooling, 87.95616, 101.14958, 7.33379E-003, 8.43386E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P202, Heating, 589.12727, 736.40909, 2.57267E-002, 3.21583E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 9.45597, 0.00000, 2.88218E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: FCC_0100, Cooling, 358.65188, 412.44966, 2.99047E-002, 3.43904E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 16:00:00, 28.77600, 8.82049E-003, 17.76754, 0.00000, 5.41555E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: FCC_0100, Heating, 1237.37161, 1546.71451, 5.40384E-002, 6.75479E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 05:00:00, -4.20000, 2.69032E-003, 17.76754, 0.00000, 5.41555E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: FITNESS_2200, Cooling, 4855.16761, 5583.44275, 0.40487, 0.46560, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 16:00:00, 28.77600, 8.82049E-003, 103.20593, 11.10899, 8.91286E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: FITNESS_2200, Heating, 15504.17875, 19380.22344, 0.67635, 0.84543, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 103.20593, 11.10899, 8.91286E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: LEASING_0100, Cooling, 3581.23607, 4118.42148, 0.29862, 0.34342, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 52.60635, 2.83125, 2.27154E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: LEASING_0100, Heating, 6413.73829, 8017.17286, 0.27991, 0.34989, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 52.60635, 2.83125, 2.27154E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: LOBBY_MAIL_0100, Cooling, 6539.46782, 7520.38799, 0.54529, 0.62708, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 166.71511, 0.00000, 0.10163, 0.00000
 Zone Sizing Information, THERMAL ZONE: LOBBY_MAIL_0100, Heating, 22090.91190, 27613.63987, 0.96394, 1.20493, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 166.71511, 0.00000, 0.10163, 0.00000
 Zone Sizing Information, THERMAL ZONE: LOUNGE_2300, Cooling, 5816.54496, 6689.02671, 0.48503, 0.55779, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 102.56636, 11.04015, 8.85763E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: LOUNGE_2300, Heating, 13970.60337, 17463.25421, 0.60947, 0.76184, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 102.56636, 11.04015, 8.85763E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: LOUNGE_2301, Cooling, 1406.54530, 1617.52710, 0.11729, 0.13488, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 21.89630, 2.35690, 1.89096E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: LOUNGE_2301, Heating, 3298.29978, 4122.87472, 0.14394, 0.17993, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 21.89630, 2.35690, 1.89096E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0200, Cooling, 137.52065, 158.14875, 1.14668E-002, 1.31868E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.96892, 0.00000, 3.03853E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0200, Heating, 636.64164, 795.80205, 2.77931E-002, 3.47414E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 05:00:00, -4.20000, 2.69032E-003, 9.96892, 0.00000, 3.03853E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0300, Cooling, 46.86418, 53.89381, 3.90750E-003, 4.49362E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.96892, 0.00000, 3.03853E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0300, Heating, 116.21765, 145.27206, 5.07860E-003, 6.34826E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 05:00:00, -4.20000, 2.69032E-003, 9.96892, 0.00000, 3.03853E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0400, Cooling, 50.75863, 58.37242, 4.23219E-003, 4.86702E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.96892, 0.00000, 3.03853E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0400, Heating, 116.01907, 145.02384, 5.06985E-003, 6.33731E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 9.96892, 0.00000, 3.03853E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0500, Cooling, 51.21048, 58.89206, 4.26985E-003, 4.91033E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 16:00:00, 28.77600, 8.82049E-003, 9.96892, 0.00000, 3.03853E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0500, Heating, 115.89381, 144.86727, 5.06437E-003, 6.33046E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 9.96892, 0.00000, 3.03853E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_2100, Cooling, 49.53329, 56.96328, 4.13000E-003, 4.74950E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 9.96892, 0.00000, 3.03853E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_2100, Heating, 130.27189, 162.83987, 5.69296E-003, 7.11620E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 9.96892, 0.00000, 3.03853E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: PACKAGE_0100, Cooling, 1571.78535, 1807.55315, 0.13107, 0.15073, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 28.54798, 0.00000, 1.74029E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: PACKAGE_0100, Heating, 8327.77153, 10409.71442, 0.36313, 0.45392, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 28.54798, 0.00000, 1.74029E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: RESTROOM_0100, Cooling, 293.47604, 337.49744, 2.44704E-002, 2.81409E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 11.11898, 0.00000, 3.38907E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: RESTROOM_0100, Heating, 707.80667, 884.75834, 3.09158E-002, 3.86447E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 11.11898, 0.00000, 3.38907E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: RESTROOM_2201, Cooling, 228.54429, 262.82593, 1.90565E-002, 2.19149E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.96892, 0.00000, 3.03853E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: RESTROOM_2201, Heating, 627.44541, 784.30676, 2.73981E-002, 3.42476E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 17:00:00, -4.20000, 2.69032E-003, 9.96892, 0.00000, 3.03853E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: RESTROOM_2300, Cooling, 82.95535, 95.39866, 6.91667E-003, 7.95417E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 19:00:00, 25.34400, 8.81502E-003, 6.85124, 0.00000, 2.08826E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: RESTROOM_2300, Heating, 43.45046, 54.31308, 1.89901E-003, 2.37376E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 01:00:00, -4.20000, 2.69032E-003, 6.85124, 0.00000, 2.08826E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: RETAIL STORAGE_0100, Cooling, 811.42001, 933.13301, 6.76577E-002, 7.78063E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 38.27128, 0.00000, 2.33302E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: RETAIL STORAGE_0100, Heating, 3033.22473, 3791.53092, 0.13243, 0.16554, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 38.27128, 0.00000, 2.33302E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: RETAIL_0100, Cooling, 14386.01531, 16543.91760, 1.19959, 1.37953, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 148.41800, 7.98779, 6.40869E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: RETAIL_0100, Heating, 22508.63903, 28135.79878, 0.98213, 1.22766, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 148.41800, 7.98779, 6.40869E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0101, Cooling, 672.36356, 773.21809, 5.60648E-002, 6.44745E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0101, Heating, 3026.54315, 3783.17894, 0.13208, 0.16510, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0102, Cooling, 162.84506, 187.27182, 1.35777E-002, 1.56144E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0102, Heating, 173.49341, 216.86677, 7.58255E-003, 9.47819E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0201, Cooling, 171.99151, 197.79023, 1.43408E-002, 1.64919E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0201, Heating, 299.58455, 374.48068, 1.30887E-002, 1.63609E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0202, Cooling, 156.29886, 179.74369, 1.30320E-002, 1.49869E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0202, Heating, 114.56019, 143.20023, 5.00647E-003, 6.25808E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 19:00:00, -4.20000, 2.69032E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0301, Cooling, 144.07379, 165.68486, 1.20128E-002, 1.38147E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0301, Heating, 103.34883, 129.18604, 4.51644E-003, 5.85384E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 23:00:00, -4.20000, 2.69032E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0302, Cooling, 156.39819, 179.85791, 1.30403E-002, 1.49964E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0302, Heating, 107.65646, 134.57057, 4.70471E-003, 5.88089E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0401, Cooling, 146.60291, 168.59335, 1.22236E-002, 1.40572E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0401, Heating, 101.86056, 127.32570, 4.45139E-003, 5.85384E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 21:00:00, -4.20000, 2.69032E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0402, Cooling, 158.39592, 182.15530, 1.32069E-002, 1.51879E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0402, Heating, 107.74822, 134.68527, 4.70872E-003, 5.88590E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0501, Cooling, 146.92743, 168.96655, 1.22507E-002, 1.40883E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0501, Heating, 101.70160, 127.12700, 4.44443E-003, 5.85384E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 21:00:00, -4.20000, 2.69032E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0502, Cooling, 158.18407, 181.91169, 1.31892E-002, 1.51676E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0502, Heating, 107.68473, 134.60591, 4.70594E-003, 5.88243E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2101, Cooling, 146.88187, 168.91415, 1.22468E-002, 1.40839E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2101, Heating, 117.30425, 146.63031, 5.12648E-003, 6.40810E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 21:00:00, -4.20000, 2.69032E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2102, Cooling, 165.25816, 190.04689, 1.37790E-002, 1.58459E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2102, Heating, 133.52463, 166.90579, 5.83537E-003, 7.29421E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 19:00:00, -4.20000, 2.69032E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2201, Cooling, 170.59363, 196.18268, 1.42238E-002, 1.63574E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2201, Heating, 171.05640, 213.82050, 7.47553E-003, 9.34441E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2202, Cooling, 283.10183, 325.56710, 2.36045E-002, 2.71452E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 19.16706, 0.00000, 5.84212E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2202, Heating, 221.30347, 276.62934, 9.67138E-003, 1.20892E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 17:00:00, -4.20000, 2.69032E-003, 19.16706, 0.00000, 5.84212E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2301, Cooling, 608.31693, 699.56447, 5.07248E-002, 5.83335E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2301, Heating, 3004.55788, 3755.69736, 0.13107, 0.16383, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 22:00:00, -4.20000, 2.69032E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2302, Cooling, 687.90118, 791.08636, 5.73612E-002, 6.59654E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2302, Heating, 3005.62676, 3757.03345, 0.13111, 0.16389, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 22:00:00, -4.20000, 2.69032E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P101, Cooling, 580.83193, 667.95671, 4.84331E-002, 5.56981E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P101, Heating, 2360.45386, 2950.56733, 0.10299, 0.12874, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P102, Cooling, 582.70945, 670.11587, 4.85896E-002, 5.58780E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P102, Heating, 2334.58988, 2918.23735, 0.10186, 0.12733, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P201, Cooling, 546.48386, 628.45644, 4.55685E-002, 5.24038E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P201, Heating, 2407.18624, 3008.98280, 0.10504, 0.13130, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 19.20551, 0.00000, 5.85384E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P202, Cooling, 599.47087, 689.39150, 4.99869E-002, 5.74850E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P202, Heating, 2538.50129, 3173.12661, 0.11076, 0.13845, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 19.17634, 0.00000, 5.84495E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0100, Cooling, 40.50729, 46.58338, 3.37743E-003, 4.17651E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0100, Heating, 176.91055, 221.13818, 7.73076E-003, 9.66345E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0200, Cooling, 34.76784, 39.98301, 2.89893E-003, 4.17651E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0200, Heating, 147.71758, 184.64697, 6.45354E-003, 8.06692E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 23:00:00, -4.20000, 2.69032E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0300, Cooling, 35.75288, 41.11581, 2.98106E-003, 4.17651E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0300, Heating, 144.28584, 180.35730, 6.30320E-003, 7.87900E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 20:00:00, -4.20000, 2.69032E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0400, Cooling, 36.19671, 41.62622, 3.01806E-003, 4.17651E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0400, Heating, 144.23615, 180.29519, 6.30101E-003, 7.87626E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 20:00:00, -4.20000, 2.69032E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0500, Cooling, 36.19469, 41.62389, 3.01789E-003, 4.17651E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0500, Heating, 144.26431, 180.33039, 6.30223E-003, 7.87779E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 20:00:00, -4.20000, 2.69032E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_2100, Cooling, 37.10214, 42.66746, 3.09354E-003, 4.17651E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_2100, Heating, 152.45754, 190.57192, 6.66095E-003, 8.32618E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 20:00:00, -4.20000, 2.69032E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_P100, Cooling, 107.41083, 123.52246, 8.95613E-003, 1.02996E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_P100, Heating, 575.66115, 719.57644, 2.51312E-002, 3.14140E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_P200, Cooling, 98.91695, 113.75450, 8.24779E-003, 9.48496E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_P200, Heating, 620.48074, 775.60092, 2.70886E-002, 3.38608E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 6.85124, 0.00000, 4.17651E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0200, Cooling, 135.38402, 155.69163, 1.12886E-002, 1.29819E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.44226, 0.00000, 5.75600E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0200, Heating, 705.12642, 881.40803, 3.07789E-002, 3.84736E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 9.44226, 0.00000, 5.75600E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0300, Cooling, 50.30254, 57.84793, 4.19421E-003, 5.75600E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.44226, 0.00000, 5.75600E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0300, Heating, 208.64034, 260.80043, 9.11483E-003, 1.13935E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 20:00:00, -4.20000, 2.69032E-003, 9.44226, 0.00000, 5.75600E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0400, Cooling, 54.38633, 62.54428, 4.53470E-003, 5.75600E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.44226, 0.00000, 5.75600E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0400, Heating, 208.22273, 260.27841, 9.09676E-003, 1.13710E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 19:00:00, -4.20000, 2.69032E-003, 9.44226, 0.00000, 5.75600E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0500, Cooling, 54.92552, 63.16435, 4.57965E-003, 5.75600E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.44226, 0.00000, 5.75600E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0500, Heating, 208.14789, 260.18487, 9.09348E-003, 1.13669E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 19:00:00, -4.20000, 2.69032E-003, 9.44226, 0.00000, 5.75600E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_2100, Cooling, 51.59870, 59.33851, 4.30226E-003, 5.75600E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.44226, 0.00000, 5.75600E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_2100, Heating, 222.99445, 278.74307, 9.74279E-003, 1.21785E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 20:00:00, -4.20000, 2.69032E-003, 9.44226, 0.00000, 5.75600E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_2200, Cooling, 165.82012, 190.69314, 1.38263E-002, 1.59003E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 9.44226, 0.00000, 5.75600E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_2200, Heating, 765.72233, 957.15291, 3.34304E-002, 4.17880E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 19:00:00, -4.20000, 2.69032E-003, 9.44226, 0.00000, 5.75600E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0201_4B, Cooling, 2230.95468, 2565.59788, 0.18603, 0.21393, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 105.37404, 1.00000, 3.44777E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0201_4B, Heating, 10510.57096, 13138.21369, 0.45855, 0.57318, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 105.37404, 1.00000, 3.44777E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0202, Cooling, 594.24761, 683.38475, 4.95506E-002, 5.69832E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 24.79543, 1.00000, 9.91739E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0202, Heating, 2315.63459, 2894.54323, 0.10106, 0.12633, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 24.79543, 1.00000, 9.91739E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0203, Cooling, 690.03205, 793.53685, 5.75370E-002, 6.61675E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 27.07509, 1.00000, 1.06122E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0203, Heating, 2552.24230, 3190.30287, 0.11138, 0.13923, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 27.07509, 1.00000, 1.06122E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0204, Cooling, 729.31929, 838.71718, 6.08139E-002, 6.99359E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 24.76174, 1.00000, 9.90712E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0204, Heating, 2863.01354, 3578.76692, 0.12492, 0.15615, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 24.76174, 1.00000, 9.90712E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0205, Cooling, 743.26004, 854.74904, 6.19763E-002, 7.12727E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 24.75052, 1.00000, 9.90369E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0205, Heating, 2836.14791, 3545.18489, 0.12375, 0.15469, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 24.75052, 1.00000, 9.90369E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0206, Cooling, 781.10250, 898.26788, 6.51307E-002, 7.49004E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 27.08632, 1.00000, 1.06156E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0206, Heating, 1695.65184, 2119.56479, 7.40369E-002, 9.25462E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 27.08632, 1.00000, 1.06156E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0207, Cooling, 962.08727, 1106.40036, 8.02235E-002, 9.22570E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0207, Heating, 1190.96563, 1488.70704, 5.20192E-002, 6.50240E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0208, Cooling, 694.44427, 798.61091, 5.79051E-002, 6.65909E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 25.81735, 1.00000, 1.02289E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0208, Heating, 1135.79066, 1419.73832, 4.96093E-002, 6.20116E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.81735, 1.00000, 1.02289E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0209_3B, Cooling, 3099.95655, 3564.95003, 0.25849, 0.29726, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 83.88075, 1.00000, 2.79266E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0209_3B, Heating, 5153.19658, 6441.49572, 0.22500, 0.28125, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 83.88075, 1.00000, 2.79266E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0210, Cooling, 817.03567, 939.59102, 6.81275E-002, 7.83467E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 40.71440, 1.00000, 1.47695E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0210, Heating, 1291.85865, 1614.82331, 5.64348E-002, 7.05435E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 40.71440, 1.00000, 1.47695E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0211_2B, Cooling, 2809.29782, 3230.69249, 0.23425, 0.26939, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 54.27860, 1.00000, 1.89039E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0211_2B, Heating, 4240.91156, 5301.13945, 0.18514, 0.23142, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 54.27860, 1.00000, 1.89039E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0212, Cooling, 1002.76564, 1153.18049, 8.36149E-002, 9.61572E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 26.41253, 1.00000, 1.04103E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0212, Heating, 1256.25527, 1570.31909, 5.48668E-002, 6.85835E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 26.41253, 1.00000, 1.04103E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0213, Cooling, 1382.72409, 1590.13270, 0.11530, 0.13259, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.85425, 1.00000, 1.02401E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0213, Heating, 1305.69192, 1632.11490, 5.70262E-002, 7.12827E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.85425, 1.00000, 1.02401E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0214, Cooling, 1217.09205, 1399.65586, 0.10149, 0.11671, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.89275, 1.00000, 1.02518E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0214, Heating, 1277.18554, 1596.48193, 5.57806E-002, 6.97257E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.89275, 1.00000, 1.02518E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0215, Cooling, 912.23136, 1049.06607, 7.60661E-002, 8.74760E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0215, Heating, 1332.40335, 1665.50419, 5.81858E-002, 7.27323E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0216, Cooling, 886.82806, 1019.85227, 7.39478E-002, 8.50399E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0216, Heating, 1274.45423, 1593.06779, 5.56573E-002, 6.95716E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0217, Cooling, 842.44575, 968.81261, 7.02468E-002, 8.07838E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0217, Heating, 1075.57301, 1344.46626, 4.69785E-002, 5.87231E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0218, Cooling, 820.32533, 943.37412, 6.84023E-002, 7.86626E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0218, Heating, 1090.73635, 1363.42043, 4.76409E-002, 5.95511E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0219_4B, Cooling, 1742.36159, 2003.71583, 0.14528, 0.16708, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 104.71245, 1.00000, 3.42761E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0219_4B, Heating, 5896.79241, 7370.99051, 0.25743, 0.32179, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 104.71245, 1.00000, 3.42761E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0301_4B, Cooling, 1418.73832, 1631.54906, 0.11830, 0.13604, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 105.37404, 1.00000, 3.44777E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0301_4B, Heating, 5030.72128, 6288.40160, 0.21966, 0.27458, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 105.37404, 1.00000, 3.44777E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0302, Cooling, 613.41038, 705.42194, 5.11484E-002, 5.88206E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 24.79543, 1.00000, 9.91739E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0302, Heating, 1048.35728, 1310.44660, 4.57904E-002, 5.72380E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 24.79543, 1.00000, 9.91739E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0303, Cooling, 712.62728, 819.52137, 5.94213E-002, 6.83345E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 27.07509, 1.00000, 1.06122E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0303, Heating, 1615.16226, 2018.95283, 7.05253E-002, 8.81567E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 27.07509, 1.00000, 1.06122E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0304, Cooling, 711.48154, 818.20377, 5.93257E-002, 6.82245E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 27.08632, 1.00000, 1.06156E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0304, Heating, 1612.16941, 2015.21176, 7.03946E-002, 8.79932E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 27.08632, 1.00000, 1.06156E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0305, Cooling, 578.38888, 665.14721, 4.82280E-002, 5.54622E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0305, Heating, 1045.61982, 1307.02478, 4.56701E-002, 5.70876E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0306, Cooling, 436.38249, 501.83986, 3.63867E-002, 4.18447E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 25.81735, 1.00000, 1.02289E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0306, Heating, 1009.61560, 1262.01951, 4.40974E-002, 5.51217E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.81735, 1.00000, 1.02289E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0307_3B, Cooling, 2391.16643, 2749.84140, 0.19938, 0.22929, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 83.88075, 1.00000, 2.79266E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0307_3B, Heating, 4654.89535, 5818.61919, 0.20324, 0.25405, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 83.88075, 1.00000, 2.79266E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0308, Cooling, 667.02518, 767.07896, 5.56190E-002, 6.39618E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 40.71440, 1.00000, 1.47695E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0308, Heating, 1186.08727, 1482.60908, 5.18134E-002, 6.47668E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 40.71440, 1.00000, 1.47695E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0309_2B, Cooling, 1821.52877, 2094.75808, 0.15189, 0.17467, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 54.27860, 1.00000, 1.89039E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0309_2B, Heating, 3612.86454, 4516.08067, 0.15773, 0.19716, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 54.27860, 1.00000, 1.89039E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0310, Cooling, 652.07999, 749.89199, 5.43728E-002, 6.25287E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 26.41253, 1.00000, 1.04103E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0310, Heating, 1034.13312, 1292.66639, 4.51681E-002, 5.64601E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 26.41253, 1.00000, 1.04103E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0311, Cooling, 940.65863, 1081.75743, 7.84364E-002, 9.02019E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.85425, 1.00000, 1.02401E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0311, Heating, 1072.67945, 1340.84931, 4.68521E-002, 5.85651E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.85425, 1.00000, 1.02401E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0312, Cooling, 952.66094, 1095.56008, 7.94372E-002, 9.13528E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.89275, 1.00000, 1.02518E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0312, Heating, 1074.99647, 1343.74559, 4.69533E-002, 5.86916E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.89275, 1.00000, 1.02518E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0313, Cooling, 888.56382, 1021.84840, 7.40924E-002, 8.52063E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0313, Heating, 1055.35842, 1319.19802, 4.60954E-002, 5.76193E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0314, Cooling, 888.10824, 1021.32447, 7.40544E-002, 8.51626E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0314, Heating, 1059.88119, 1324.85149, 4.62929E-002, 5.78661E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0315, Cooling, 943.88271, 1085.46511, 7.87053E-002, 9.05111E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0315, Heating, 1068.14080, 1335.17600, 4.66538E-002, 5.83173E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0316, Cooling, 929.75660, 1069.22009, 7.75273E-002, 8.91564E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0316, Heating, 1087.59588, 1359.49485, 4.75037E-002, 5.93797E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0317_4B, Cooling, 1864.75733, 2144.47093, 0.15549, 0.17881, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 104.71245, 1.00000, 3.42761E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0317_4B, Heating, 4987.94602, 6234.93253, 0.21779, 0.27224, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 104.71245, 1.00000, 3.42761E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0401_4B, Cooling, 1560.98264, 1795.13003, 0.13016, 0.14968, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 105.37404, 1.00000, 3.44777E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0401_4B, Heating, 5122.57159, 6403.21449, 0.22367, 0.27959, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 105.37404, 1.00000, 3.44777E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0402, Cooling, 743.58695, 855.12499, 6.20030E-002, 7.13034E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 24.79543, 1.00000, 9.91739E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0402, Heating, 1079.44299, 1349.30373, 4.71483E-002, 5.89354E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 24.79543, 1.00000, 9.91739E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0403, Cooling, 832.92043, 957.85849, 6.94517E-002, 7.98695E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 27.07509, 1.00000, 1.06122E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0403, Heating, 1647.19130, 2058.98912, 7.19242E-002, 8.99052E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 27.07509, 1.00000, 1.06122E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0404, Cooling, 816.78820, 939.30643, 6.81065E-002, 7.83225E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 27.08632, 1.00000, 1.06156E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0404, Heating, 1642.64842, 2053.31053, 7.17257E-002, 8.96571E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 27.08632, 1.00000, 1.06156E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0405, Cooling, 658.08426, 756.79690, 5.48733E-002, 6.31043E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0405, Heating, 1064.77302, 1330.96628, 4.65067E-002, 5.81334E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0406, Cooling, 451.86584, 519.64572, 3.76777E-002, 4.33293E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 13:00:00, 28.88000, 8.82066E-003, 25.81735, 1.00000, 1.02289E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0406, Heating, 1021.16498, 1276.45622, 4.46018E-002, 5.57523E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.81735, 1.00000, 1.02289E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0407_3B, Cooling, 2573.63194, 2959.67673, 0.21460, 0.24679, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 83.88075, 1.00000, 2.79266E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0407_3B, Heating, 4736.34321, 5920.42901, 0.20680, 0.25850, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 83.88075, 1.00000, 2.79266E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0408, Cooling, 735.09553, 845.35985, 6.12950E-002, 7.04893E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 40.71440, 1.00000, 1.47695E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0408, Heating, 1209.33661, 1511.67076, 5.28291E-002, 6.60364E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 40.71440, 1.00000, 1.47695E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0409_2B, Cooling, 1939.84958, 2230.82702, 0.16175, 0.18601, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 54.27860, 1.00000, 1.89039E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0409_2B, Heating, 3669.24905, 4586.56132, 0.16019, 0.20024, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 54.27860, 1.00000, 1.89039E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0410, Cooling, 703.45331, 808.97131, 5.86566E-002, 6.74551E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 26.41253, 1.00000, 1.04103E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0410, Heating, 1043.84614, 1304.80767, 4.55923E-002, 5.69904E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 26.41253, 1.00000, 1.04103E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0411, Cooling, 1044.30094, 1200.94609, 8.70787E-002, 0.10014, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.85425, 1.00000, 1.02401E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0411, Heating, 1093.05268, 1366.31585, 4.77420E-002, 5.96775E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.85425, 1.00000, 1.02401E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0412, Cooling, 1065.20671, 1224.98772, 8.88220E-002, 0.10215, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.89275, 1.00000, 1.02518E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0412, Heating, 1098.41852, 1373.02315, 4.79764E-002, 5.99705E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.89275, 1.00000, 1.02518E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0413, Cooling, 998.75714, 1148.57071, 8.32810E-002, 9.57732E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0413, Heating, 1078.92374, 1348.65467, 4.71248E-002, 5.89061E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0414, Cooling, 1000.68534, 1150.78815, 8.34418E-002, 9.59580E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0414, Heating, 1085.34722, 1356.68402, 4.74053E-002, 5.92567E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0415, Cooling, 1068.93740, 1229.27800, 8.91331E-002, 0.10250, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0415, Heating, 1097.25552, 1371.56940, 4.79257E-002, 5.99071E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0416, Cooling, 1054.48185, 1212.65413, 8.79277E-002, 0.10112, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0416, Heating, 1117.96876, 1397.46096, 4.88305E-002, 6.10382E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0417_4B, Cooling, 2062.73638, 2372.14684, 0.17200, 0.19780, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 104.71245, 1.00000, 3.42761E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0417_4B, Heating, 5089.74292, 6362.17865, 0.22224, 0.27780, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 104.71245, 1.00000, 3.42761E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0501_4B, Cooling, 1567.63163, 1802.77638, 0.13071, 0.15032, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 105.37404, 1.00000, 3.44777E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0501_4B, Heating, 5121.78877, 6402.23596, 0.22364, 0.27955, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 105.37404, 1.00000, 3.44777E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0502, Cooling, 732.29784, 842.14252, 6.10616E-002, 7.02209E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 24.79543, 1.00000, 9.91739E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0502, Heating, 1079.87852, 1349.84814, 4.71673E-002, 5.89591E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 24.79543, 1.00000, 9.91739E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0503, Cooling, 821.14367, 944.31522, 6.84697E-002, 7.87402E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 27.07509, 1.00000, 1.06122E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0503, Heating, 1648.25654, 2060.32068, 7.19706E-002, 8.99633E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 27.07509, 1.00000, 1.06122E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0504, Cooling, 803.54159, 924.07283, 6.70020E-002, 7.70523E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 27.08632, 1.00000, 1.06156E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0504, Heating, 1643.49440, 2054.36800, 7.17626E-002, 8.97032E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 27.08632, 1.00000, 1.06156E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0505, Cooling, 645.89444, 742.77860, 5.38569E-002, 6.19354E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0505, Heating, 1064.75643, 1330.94554, 4.65059E-002, 5.81324E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0506, Cooling, 446.93758, 513.97822, 3.72667E-002, 4.28567E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 13:00:00, 28.88000, 8.82066E-003, 25.81735, 1.00000, 1.02289E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0506, Heating, 1020.76478, 1275.95598, 4.45843E-002, 5.57304E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.81735, 1.00000, 1.02289E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0507_3B, Cooling, 2543.02409, 2924.47770, 0.21205, 0.24385, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 83.88075, 1.00000, 2.79266E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0507_3B, Heating, 4733.64563, 5917.05704, 0.20668, 0.25835, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 83.88075, 1.00000, 2.79266E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0508, Cooling, 725.29572, 834.09008, 6.04779E-002, 6.95496E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 40.71440, 1.00000, 1.47695E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0508, Heating, 1208.97050, 1511.21313, 5.28131E-002, 6.60164E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 40.71440, 1.00000, 1.47695E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0509_2B, Cooling, 1919.74007, 2207.70108, 0.16007, 0.18409, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 54.27860, 1.00000, 1.89039E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0509_2B, Heating, 3666.59161, 4583.23951, 0.16007, 0.20009, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 54.27860, 1.00000, 1.89039E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0510, Cooling, 697.08704, 801.65009, 5.81257E-002, 6.68446E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 26.41253, 1.00000, 1.04103E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0510, Heating, 1043.18748, 1303.98435, 4.55635E-002, 5.69544E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 26.41253, 1.00000, 1.04103E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0511, Cooling, 1032.90461, 1187.84031, 8.61284E-002, 9.90477E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.85425, 1.00000, 1.02401E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0511, Heating, 1092.79697, 1365.99621, 4.77308E-002, 5.96635E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.85425, 1.00000, 1.02401E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0512, Cooling, 1053.99755, 1212.09718, 8.78873E-002, 0.10107, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.89275, 1.00000, 1.02518E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0512, Heating, 1098.39115, 1372.98893, 4.79752E-002, 5.99690E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.89275, 1.00000, 1.02518E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0513, Cooling, 988.93943, 1137.28034, 8.24623E-002, 9.48317E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0513, Heating, 1079.17666, 1348.97083, 4.71359E-002, 5.89198E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0514, Cooling, 990.92784, 1139.56702, 8.26281E-002, 9.50223E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0514, Heating, 1085.64227, 1357.05284, 4.74182E-002, 5.92728E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0515, Cooling, 1058.24058, 1216.97667, 8.82411E-002, 0.10148, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0515, Heating, 1097.65656, 1372.07070, 4.79432E-002, 5.99289E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0516, Cooling, 1044.43444, 1201.09961, 8.70899E-002, 0.10015, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0516, Heating, 1118.26482, 1397.83103, 4.88434E-002, 6.10543E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0517_4B, Cooling, 2060.22411, 2369.25773, 0.17179, 0.19755, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 104.71245, 1.00000, 3.42761E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0517_4B, Heating, 5089.82623, 6362.28279, 0.22224, 0.27780, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 104.71245, 1.00000, 3.42761E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2101_4B, Cooling, 2040.84993, 2346.97741, 0.17017, 0.19570, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 105.37404, 1.00000, 3.44777E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2101_4B, Heating, 9224.40912, 11530.51140, 0.40257, 0.50321, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 105.37404, 1.00000, 3.44777E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2102, Cooling, 608.19687, 699.42640, 5.07133E-002, 5.83203E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 24.79543, 1.00000, 9.91739E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2102, Heating, 1780.71236, 2225.89045, 7.77525E-002, 9.71906E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 24.79543, 1.00000, 9.91739E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2103, Cooling, 813.70470, 935.76041, 6.78495E-002, 7.80270E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 27.07509, 1.00000, 1.06122E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2103, Heating, 2501.74924, 3127.18655, 0.10920, 0.13651, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 27.07509, 1.00000, 1.06122E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2104, Cooling, 786.33700, 904.28755, 6.55675E-002, 7.54026E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 27.08632, 1.00000, 1.06156E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2104, Heating, 2505.53771, 3131.92213, 0.10937, 0.13671, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 27.08632, 1.00000, 1.06156E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2105, Cooling, 647.58883, 744.72716, 5.39979E-002, 6.20975E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2105, Heating, 1818.28449, 2272.85562, 7.93914E-002, 9.92392E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2106, Cooling, 573.95651, 660.04998, 4.78583E-002, 5.50370E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 25.81735, 1.00000, 1.02289E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2106, Heating, 1914.93375, 2393.66718, 8.36041E-002, 0.10451, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.81735, 1.00000, 1.02289E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2107_3B, Cooling, 3000.53163, 3450.61137, 0.25020, 0.28773, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 83.88075, 1.00000, 2.79266E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2107_3B, Heating, 9643.61186, 12054.51483, 0.42076, 0.52594, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 83.88075, 1.00000, 2.79266E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2108, Cooling, 940.05893, 1081.06776, 7.83842E-002, 9.01419E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 53.21803, 1.00000, 1.85806E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2108, Heating, 2811.67727, 3514.59659, 0.12278, 0.15348, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 53.21803, 1.00000, 1.85806E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2109_2B, Cooling, 2117.78878, 2435.45710, 0.17659, 0.20308, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 54.27860, 1.00000, 1.89039E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2109_2B, Heating, 7080.33610, 8850.42012, 0.30890, 0.38612, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 54.27860, 1.00000, 1.89039E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2110, Cooling, 724.72950, 833.43893, 6.04309E-002, 6.94955E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 26.41253, 1.00000, 1.04103E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2110, Heating, 2614.11644, 3267.64554, 0.11409, 0.14262, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 26.41253, 1.00000, 1.04103E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2111, Cooling, 992.67708, 1141.57864, 8.27744E-002, 9.51906E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.85425, 1.00000, 1.02401E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2111, Heating, 2614.83308, 3268.54135, 0.11413, 0.14266, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.85425, 1.00000, 1.02401E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2112, Cooling, 1019.64462, 1172.59131, 8.50232E-002, 9.77766E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.89275, 1.00000, 1.02518E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2112, Heating, 2623.85083, 3279.81354, 0.11452, 0.14315, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.89275, 1.00000, 1.02518E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2113, Cooling, 1080.25424, 1242.29238, 9.00773E-002, 0.10359, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2113, Heating, 2628.03634, 3285.04543, 0.11470, 0.14338, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2114, Cooling, 1082.60154, 1244.99177, 9.02730E-002, 0.10381, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2114, Heating, 2645.24939, 3306.56174, 0.11545, 0.14432, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2115, Cooling, 1020.93687, 1174.07740, 8.51309E-002, 9.79006E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2115, Heating, 2617.07319, 3271.34149, 0.11422, 0.14278, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.02186E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2116, Cooling, 1000.19115, 1150.21982, 8.34010E-002, 9.59112E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2116, Heating, 2650.37055, 3312.96319, 0.11568, 0.14460, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.02734E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2117_4B, Cooling, 2254.57835, 2592.76510, 0.18799, 0.21619, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 104.71245, 1.00000, 3.42761E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2117_4B, Heating, 9859.59618, 12324.49522, 0.43025, 0.53782, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 104.71245, 1.00000, 3.42761E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: XFMR_0201, Cooling, 87.25265, 100.34055, 7.27501E-003, 8.36626E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 12.50362, 0.00000, 3.81110E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: XFMR_0201, Heating, 164.84393, 206.05491, 7.20369E-003, 9.00461E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 19:00:00, -4.20000, 2.69032E-003, 12.50362, 0.00000, 3.81110E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: XFMR_0401, Cooling, 81.22523, 93.40901, 6.77245E-003, 7.78832E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 15:00:00, 29.40000, 8.82150E-003, 12.50362, 0.00000, 3.81110E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: XFMR_0401, Heating, 155.48130, 194.35163, 6.79445E-003, 8.49306E-003, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 19:00:00, -4.20000, 2.69032E-003, 12.50362, 0.00000, 3.81110E-003, 0.00000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: AMEN_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: AMEN_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: AMEN_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: AMEN_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: AMEN_0501 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: AMEN_0501 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: AMEN_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: AMEN_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: AMEN_2200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: AMEN_2200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: AMEN_2300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: AMEN_2300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: BOH_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: BOH_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_2300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_2300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: CORR_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEC_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEC_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEC_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEC_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV CONTROL_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV CONTROL_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV CONTROL_2302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV CONTROL_2302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV LOBBY_2300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV LOBBY_2300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV LOBBY_P101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV LOBBY_P101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV LOBBY_P200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV LOBBY_P200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0401 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0401 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0402 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0402 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0501 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0501 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0502 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0502 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2303 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2303 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2304 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2304 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: FCC_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: FCC_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: FITNESS_2200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: FITNESS_2200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: LEASING_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: LEASING_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: LOBBY_MAIL_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: LOBBY_MAIL_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: LOUNGE_2300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: LOUNGE_2300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: LOUNGE_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: LOUNGE_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: PACKAGE_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: PACKAGE_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RESTROOM_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RESTROOM_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RESTROOM_2201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RESTROOM_2201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RESTROOM_2300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RESTROOM_2300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RETAIL STORAGE_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RETAIL STORAGE_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RETAIL_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RETAIL_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0401 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0401 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0402 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0402 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0501 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0501 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0502 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0502 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_P100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_P100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_P200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_P200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_2200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_2200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0201_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0201_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0203 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0203 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0204 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0204 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0205 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0205 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0206 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0206 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0207 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0207 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0208 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0208 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0209_3B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0209_3B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0210 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0210 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0211_2B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0211_2B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0212 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0212 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0213 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0213 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0214 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0214 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0215 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0215 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0216 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0216 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0217 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0217 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0218 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0218 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0219_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0219_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0301_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0301_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0303 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0303 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0304 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0304 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0305 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0305 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0306 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0306 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0307_3B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0307_3B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0308 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0308 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0309_2B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0309_2B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0310 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0310 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0311 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0311 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0312 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0312 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0313 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0313 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0314 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0314 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0315 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0315 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0316 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0316 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0317_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0317_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0401_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0401_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0402 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0402 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0403 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0403 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0404 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0404 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0405 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0405 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0406 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0406 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0407_3B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0407_3B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0408 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0408 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0409_2B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0409_2B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0410 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0410 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0411 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0411 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0412 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0412 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0413 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0413 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0414 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0414 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0415 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0415 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0416 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0416 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0417_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0417_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0501_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0501_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0502 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0502 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0503 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0503 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0504 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0504 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0505 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0505 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0506 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0506 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0507_3B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0507_3B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0508 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0508 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0509_2B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0509_2B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0510 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0510 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0511 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0511 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0512 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0512 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0513 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0513 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0514 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0514 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0515 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0515 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0516 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0516 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0517_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_0517_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2101_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2101_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2103 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2103 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2104 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2104 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2105 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2105 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2106 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2106 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2107_3B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2107_3B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2108 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2108 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2109_2B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2109_2B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2110 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2110 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2111 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2111 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2112 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2112 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2113 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2113 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2114 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2114 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2115 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2115 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2116 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2116 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2117_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: UNIT_2117_4B IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: XFMR_0201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: XFMR_0201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: XFMR_0401 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: XFMR_0401 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
Water Heater Information,WaterHeater:Mixed,WATER HEATER,0.3785,845000.0,2.298,0.7119
 Component Sizing Information, PlantLoop, DHW, Maximum Loop Flow Rate [m3/s], 9.45407E-004
 Component Sizing Information, PlantLoop, DHW, Plant Loop Volume [m3], 0.11345
 Component Sizing Information, Pump:VariableSpeed, DHW SUPPLY PUMP, Design Flow Rate [m3/s], 9.45407E-004
 Component Sizing Information, Pump:VariableSpeed, DHW SUPPLY PUMP, Design Power Consumption [W], 241.53926
 Component Sizing Information, WaterHeater:Mixed, WATER HEATER, Use Side Design Flow Rate [m3/s], 9.45407E-004
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  4
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: AMEN_0300,RunPeriod: RUN PERIOD 1,9.3518518508E-002,0.3017897535,Pass,Pass,6.3722262160E-002,4.3591033514E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: AMEN_0400,RunPeriod: RUN PERIOD 1,9.3518518507E-002,0.3017073589,Pass,Pass,6.3182224432E-002,4.3583283627E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: AMEN_0501,RunPeriod: RUN PERIOD 1,9.3518518507E-002,0.3016839658,Pass,Pass,6.4397553653E-002,4.6711115937E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: AMEN_2100,RunPeriod: RUN PERIOD 1,9.3518518509E-002,0.3018875081,Pass,Pass,6.1854242337E-002,4.5010000490E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: AMEN_2200,RunPeriod: RUN PERIOD 1,9.3518518486E-002,0.3004313690,Pass,Pass,5.9912971651E-002,6.0898430276E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: AMEN_2300,RunPeriod: RUN PERIOD 1,0.1069920230,0.2977069194,Pass,Pass,1.1180590803,4.3586429494,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: BOH_0100,RunPeriod: RUN PERIOD 1,9.3518515759E-002,0.2953006377,Pass,Pass,9.7524389244E-002,8.9981647987E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_0100,RunPeriod: RUN PERIOD 1,9.3518518514E-002,0.3018918644,Pass,Pass,0.1157629510,9.8419509650E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_0200,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3048360483,Pass,Pass,8.7385893622E-002,0.1211180187,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_0300,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3053458467,Pass,Pass,9.8646717814E-002,0.1449868780,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_0400,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3053419684,Pass,Pass,9.9485624511E-002,0.1443921289,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_0500,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3053316681,Pass,Pass,9.9136976847E-002,0.1438677781,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_2100,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3045198036,Pass,Pass,0.1027847349,0.1511340140,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_2300,RunPeriod: RUN PERIOD 1,9.3518518458E-002,0.2984800979,Pass,Pass,7.9497876149E-002,6.2719556846E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_2301,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3033716755,Pass,Pass,7.2027629054E-002,9.2129537401E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEC_0300,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2955708360,Pass,Pass,0.1605003446,0.1828832244,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEC_0400,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2957537260,Pass,Pass,0.1716141740,0.1809358404,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV CONTROL_2301,RunPeriod: RUN PERIOD 1,9.3518514139E-002,0.2927546054,Pass,Pass,5.2353349311E-002,3.6153603951E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV CONTROL_2302,RunPeriod: RUN PERIOD 1,9.3518518442E-002,0.2992031604,Pass,Pass,5.6938599336E-002,5.1240337299E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV LOBBY_2300,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3054698243,Pass,Pass,9.5423216286E-002,0.1412867273,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV LOBBY_P101,RunPeriod: RUN PERIOD 1,9.3518518517E-002,0.3024107682,Pass,Pass,7.4590811614E-002,7.7700726629E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV LOBBY_P200,RunPeriod: RUN PERIOD 1,9.3518518517E-002,0.3024886917,Pass,Pass,7.5823915049E-002,7.7228063673E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0101,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3053444217,Pass,Pass,8.7814182278E-002,0.1353828354,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0102,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2887837577,Pass,Pass,0.1951166413,0.4002793501,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0201,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2961125593,Pass,Pass,0.1100906243,0.2337095881,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0202,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2952350877,Pass,Pass,0.1296629842,0.2957820824,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0301,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2966348703,Pass,Pass,0.1181268015,0.2455375543,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0302,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2959025689,Pass,Pass,0.1404904494,0.3014116764,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0401,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2966532707,Pass,Pass,0.1197874796,0.2461983629,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0402,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2959330613,Pass,Pass,0.1416253128,0.3015438365,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0501,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2966670337,Pass,Pass,0.1207976792,0.2460502959,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0502,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2959576004,Pass,Pass,0.1429373363,0.3020338478,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_2101,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2936631623,Pass,Pass,0.1243464418,0.2725866390,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_2102,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2929800552,Pass,Pass,0.1442032737,0.3419251195,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_2301,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2961570394,Pass,Pass,0.1155391404,0.2217345615,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_2302,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2954654966,Pass,Pass,0.1353231378,0.2544093395,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_2303,RunPeriod: RUN PERIOD 1,9.3518518517E-002,0.3027078645,Pass,Pass,6.2605780899E-002,8.1074169375E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_2304,RunPeriod: RUN PERIOD 1,9.3518518516E-002,0.3021444638,Pass,Pass,6.3231043713E-002,7.8547648822E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_P101,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3035048055,Pass,Pass,6.9100257135E-002,9.3061977480E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_P102,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3040139660,Pass,Pass,7.7425849106E-002,0.1078523650,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_P201,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3034921012,Pass,Pass,6.6749904302E-002,9.5204721581E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_P202,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3039887663,Pass,Pass,7.6904339334E-002,0.1087852842,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: FCC_0100,RunPeriod: RUN PERIOD 1,9.3518518498E-002,0.3015489651,Pass,Pass,6.6990146558E-002,5.5633709789E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: FITNESS_2200,RunPeriod: RUN PERIOD 1,9.3518518345E-002,0.2985309230,Pass,Pass,5.2893029358E-002,3.8289648096E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: LEASING_0100,RunPeriod: RUN PERIOD 1,9.3518517573E-002,0.2964281156,Pass,Pass,5.8420947395E-002,4.1406792242E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: LOBBY_MAIL_0100,RunPeriod: RUN PERIOD 1,9.3518518514E-002,0.3023768018,Pass,Pass,6.7999192121E-002,6.0318624843E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: LOUNGE_2300,RunPeriod: RUN PERIOD 1,9.3518518389E-002,0.2997994287,Pass,Pass,8.3443172342E-002,8.4392005464E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: LOUNGE_2301,RunPeriod: RUN PERIOD 1,9.3518518503E-002,0.3004352754,Pass,Pass,7.5994422660E-002,5.6073645156E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: MECH_0200,RunPeriod: RUN PERIOD 1,9.3518518135E-002,0.2981624819,Pass,Pass,5.0554158092E-002,3.9639946542E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: MECH_0300,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2948920117,Pass,Pass,0.1233549255,0.2257622797,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: MECH_0400,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2948985322,Pass,Pass,0.1238004455,0.2273320342,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: MECH_0500,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2948526870,Pass,Pass,0.1242546583,0.2273301440,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: MECH_2100,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2931522156,Pass,Pass,0.1327849237,0.2486682531,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PACKAGE_0100,RunPeriod: RUN PERIOD 1,9.3518482992E-002,0.2869302322,Pass,Pass,4.9072589847E-002,3.0072806618E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: RESTROOM_0100,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2949508789,Pass,Pass,0.2049482893,0.2358266167,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: RESTROOM_2201,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3052256249,Pass,Pass,0.1039108267,0.1628503068,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: RESTROOM_2300,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.2391285800,Pass,Pass,0.1718929203,0.1973238428,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: RETAIL STORAGE_0100,RunPeriod: RUN PERIOD 1,9.3518518347E-002,0.2998930095,Pass,Pass,6.3694199971E-002,4.6176110931E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: RETAIL_0100,RunPeriod: RUN PERIOD 1,9.3518515074E-002,0.2945211402,Pass,Pass,0.1124017345,0.1226024902,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0101,RunPeriod: RUN PERIOD 1,9.3518516868E-002,0.2949809452,Pass,Pass,5.4197475464E-002,3.7821105516E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0102,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2550596786,Pass,Pass,0.1630851324,0.2018539506,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0201,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3041698234,Pass,Pass,9.3841089508E-002,0.1509896034,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0202,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2699133434,Pass,Pass,0.1812192275,0.2063063073,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0301,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2713459173,Pass,Pass,0.1685290194,0.2304451728,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0302,RunPeriod: RUN PERIOD 1,9.6662634313E-002,0.2712027164,Pass,Pass,0.1838391797,0.2142387011,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0401,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2712713520,Pass,Pass,0.1719785186,0.2285045874,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0402,RunPeriod: RUN PERIOD 1,9.7058818641E-002,0.2714336700,Pass,Pass,0.1871969704,0.2173445632,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0501,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2713280415,Pass,Pass,0.1718572794,0.2235997799,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0502,RunPeriod: RUN PERIOD 1,9.7457169163E-002,0.2716285897,Pass,Pass,0.1839545663,0.2176479487,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_2101,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2668320530,Pass,Pass,0.1523036873,0.2196076637,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_2102,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2655269283,Pass,Pass,0.1674429659,0.1988444402,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_2201,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2823239006,Pass,Pass,0.2852353267,0.7216484606,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_2202,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2845663969,Pass,Pass,0.4173546525,0.5415360203,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_2301,RunPeriod: RUN PERIOD 1,9.3518508382E-002,0.2903145269,Pass,Pass,5.1990982719E-002,3.3998393549E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_2302,RunPeriod: RUN PERIOD 1,9.3518507599E-002,0.2902987880,Pass,Pass,5.6736416281E-002,3.5869406294E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_P101,RunPeriod: RUN PERIOD 1,9.3518514840E-002,0.2925267754,Pass,Pass,5.2376619393E-002,3.4189307981E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_P102,RunPeriod: RUN PERIOD 1,9.3518514114E-002,0.2923636513,Pass,Pass,5.9051316703E-002,3.8939775887E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_P201,RunPeriod: RUN PERIOD 1,9.3518515598E-002,0.2928343574,Pass,Pass,5.3594959583E-002,3.6017494623E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_P202,RunPeriod: RUN PERIOD 1,9.3518514551E-002,0.2922994033,Pass,Pass,6.2334851492E-002,4.0919048327E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_0100,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2994140951,Pass,Pass,0.1110909632,0.1930427151,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_0200,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3047610041,Pass,Pass,8.5211769310E-002,0.1188686569,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_0300,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3047508452,Pass,Pass,8.9742866085E-002,0.1176809761,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_0400,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3047473675,Pass,Pass,9.0053202412E-002,0.1173331024,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_0500,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3047377193,Pass,Pass,9.0189231190E-002,0.1168350970,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_2100,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3051271768,Pass,Pass,8.8129941805E-002,0.1320509233,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_P100,RunPeriod: RUN PERIOD 1,9.3518518056E-002,0.2968591165,Pass,Pass,5.4173494543E-002,4.3213184767E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_P200,RunPeriod: RUN PERIOD 1,9.3518518107E-002,0.2969752854,Pass,Pass,5.4866751840E-002,4.3547499710E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: TRASH_0200,RunPeriod: RUN PERIOD 1,9.3518517523E-002,0.2966419344,Pass,Pass,5.2032747042E-002,3.9402798448E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: TRASH_0300,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3043838147,Pass,Pass,7.1270509642E-002,0.1026127372,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: TRASH_0400,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3044094021,Pass,Pass,7.2556614099E-002,0.1026168877,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: TRASH_0500,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3044045417,Pass,Pass,7.2540496929E-002,0.1022485988,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: TRASH_2100,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.3047174499,Pass,Pass,7.2919371475E-002,0.1124281039,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: TRASH_2200,RunPeriod: RUN PERIOD 1,9.3518518183E-002,0.2976567189,Pass,Pass,5.4803628506E-002,4.4667902478E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0201_4B,RunPeriod: RUN PERIOD 1,9.3518518503E-002,0.3013709363,Pass,Pass,5.1630970644E-002,4.4588210646E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0202,RunPeriod: RUN PERIOD 1,9.3518518514E-002,0.3025092827,Pass,Pass,5.8488919255E-002,5.8499199785E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0203,RunPeriod: RUN PERIOD 1,9.3518518514E-002,0.3024616234,Pass,Pass,5.4775463221E-002,5.7830178760E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0204,RunPeriod: RUN PERIOD 1,9.3518518508E-002,0.3016015404,Pass,Pass,5.6018518109E-002,5.2842143530E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0205,RunPeriod: RUN PERIOD 1,9.3518518509E-002,0.3016534844,Pass,Pass,5.5489660313E-002,5.3211211832E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0206,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3037931890,Pass,Pass,6.3400243492E-002,6.9019616461E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0207,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3045384642,Pass,Pass,7.3205193401E-002,8.2651378653E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0208,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3047446712,Pass,Pass,8.2165716130E-002,8.0768667266E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0209_3B,RunPeriod: RUN PERIOD 1,0.2067482600,0.3715838017,Pass,Pass,1.0482513226,4.3929103657,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0210,RunPeriod: RUN PERIOD 1,0.1561178129,0.3146510720,Pass,Pass,0.1858396336,0.2593954777,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0211_2B,RunPeriod: RUN PERIOD 1,0.2024771191,0.3631713377,Pass,Pass,0.1791778021,0.3181349649,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0212,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3042054186,Pass,Pass,0.1103420850,9.1780217715E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0213,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3037272103,Pass,Pass,0.1108752795,0.1117694872,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0214,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3038827522,Pass,Pass,0.1030052940,9.9855191942E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0215,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3039393736,Pass,Pass,8.6029104380E-002,8.3733907853E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0216,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3040610083,Pass,Pass,8.6062060010E-002,8.5085683897E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0217,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3044188292,Pass,Pass,8.9114086884E-002,9.1038848392E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0218,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3043737891,Pass,Pass,8.8171747127E-002,9.0737946574E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0219_4B,RunPeriod: RUN PERIOD 1,9.3518518517E-002,0.3033262822,Pass,Pass,5.8109226373E-002,6.1034613254E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0301_4B,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3036460848,Pass,Pass,5.7288617191E-002,5.8599809877E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0302,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3045766995,Pass,Pass,6.9944466516E-002,8.1856407403E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0303,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3036709792,Pass,Pass,6.6552973969E-002,7.0147452113E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0304,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3036812879,Pass,Pass,6.2394216062E-002,6.9260415886E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0305,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3047391428,Pass,Pass,6.9642520027E-002,7.9996652049E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0306,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3049064258,Pass,Pass,7.9261571704E-002,8.1389038766E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0307_3B,RunPeriod: RUN PERIOD 1,0.1219664493,0.3076960162,Pass,Pass,0.4862482943,1.6395895799,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0308,RunPeriod: RUN PERIOD 1,0.1115215933,0.3049383266,Pass,Pass,0.2768736771,0.5551153871,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0309_2B,RunPeriod: RUN PERIOD 1,9.9352142302E-002,0.3018588488,Pass,Pass,0.6625123871,2.2273540519,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0310,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3046928695,Pass,Pass,8.9190366874E-002,8.5357309522E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0311,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3043093813,Pass,Pass,9.2322057327E-002,9.2743576873E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0312,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3042904508,Pass,Pass,9.2469707492E-002,9.2885921646E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0313,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3043504498,Pass,Pass,9.0574171585E-002,9.1609074747E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0314,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3043590011,Pass,Pass,9.0341421405E-002,9.1242035037E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0315,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3042837397,Pass,Pass,9.2845329174E-002,9.3143709880E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0316,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3042188929,Pass,Pass,9.1993030587E-002,9.2819406488E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0317_4B,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3035203311,Pass,Pass,6.0997732740E-002,6.3373435140E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0401_4B,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3035408936,Pass,Pass,5.6716679936E-002,5.7116741039E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0402,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3044907477,Pass,Pass,7.0710357320E-002,8.1234495924E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0403,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3035958796,Pass,Pass,6.5167702612E-002,7.0650797216E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0404,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3036026485,Pass,Pass,6.2359468312E-002,6.8381067452E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0405,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3046859627,Pass,Pass,6.9733559240E-002,7.9412250699E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0406,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3048784943,Pass,Pass,7.8835798780E-002,8.1201357369E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0407_3B,RunPeriod: RUN PERIOD 1,0.1602091793,0.3217052471,Pass,Pass,0.1596040081,0.2538251428,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0408,RunPeriod: RUN PERIOD 1,0.1422517887,0.3094847710,Pass,Pass,0.1793752541,0.2194786646,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0409_2B,RunPeriod: RUN PERIOD 1,0.1362659588,0.3060526046,Pass,Pass,0.3639858918,1.0404005959,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0410,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3046342042,Pass,Pass,9.3121132194E-002,8.6070041964E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0411,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3041885007,Pass,Pass,9.7053751227E-002,9.6371856577E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0412,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3041602254,Pass,Pass,9.7149843948E-002,9.6669373977E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0413,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3042336937,Pass,Pass,9.4898017933E-002,9.4363689286E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0414,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3042346942,Pass,Pass,9.4656711921E-002,9.4066162454E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0415,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3041406298,Pass,Pass,9.7514733458E-002,9.7143672537E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0416,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3040685640,Pass,Pass,9.7121395699E-002,9.6275364618E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0417_4B,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3033737749,Pass,Pass,6.2303237553E-002,6.1906721814E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0501_4B,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3035334694,Pass,Pass,5.6524994996E-002,5.7068157416E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0502,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3044751715,Pass,Pass,7.0093365696E-002,8.0518767309E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0503,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3035816376,Pass,Pass,6.7096197142E-002,6.9410713547E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0504,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3035846446,Pass,Pass,6.1996007304E-002,6.7872646278E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0505,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3046716335,Pass,Pass,6.9214074741E-002,7.8952904541E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0506,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3048654525,Pass,Pass,7.8053524910E-002,8.1056093268E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0507_3B,RunPeriod: RUN PERIOD 1,0.1508988071,0.3180553520,Pass,Pass,0.1528423684,0.2306039202,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0508,RunPeriod: RUN PERIOD 1,0.1349780974,0.3079006267,Pass,Pass,0.1726433146,0.2088105017,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0509_2B,RunPeriod: RUN PERIOD 1,0.1270285889,0.3031609003,Pass,Pass,0.2654994899,0.5975281462,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0510,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3046214689,Pass,Pass,9.2725116936E-002,8.6353697311E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0511,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3041721313,Pass,Pass,9.6693903634E-002,9.6235087994E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0512,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3041432074,Pass,Pass,9.6800901099E-002,9.6567474808E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0513,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3042175226,Pass,Pass,9.4577701886E-002,9.4275303902E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0514,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3042185867,Pass,Pass,9.4336699246E-002,9.3983743519E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0515,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3041227431,Pass,Pass,9.7134261437E-002,9.7019411650E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0516,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3040511065,Pass,Pass,9.6938620161E-002,9.6000513873E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0517_4B,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3033646032,Pass,Pass,6.2307679174E-002,6.2031282013E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2101_4B,RunPeriod: RUN PERIOD 1,9.3518518514E-002,0.3022990891,Pass,Pass,5.1109295818E-002,4.8803865289E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2102,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3036860540,Pass,Pass,6.0852850679E-002,7.1186879740E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2103,RunPeriod: RUN PERIOD 1,9.3518518517E-002,0.3028150061,Pass,Pass,6.3842755768E-002,6.1364761428E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2104,RunPeriod: RUN PERIOD 1,9.3518518517E-002,0.3028415300,Pass,Pass,6.0055471289E-002,6.0045510267E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2105,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3038463061,Pass,Pass,6.2967040649E-002,7.0085017080E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2106,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3037665378,Pass,Pass,6.9302059195E-002,7.0285217460E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2107_3B,RunPeriod: RUN PERIOD 1,9.3518518504E-002,0.3016626820,Pass,Pass,0.1336011628,0.1274958229,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2108,RunPeriod: RUN PERIOD 1,9.3518518518E-002,0.3046320212,Pass,Pass,0.1357120340,0.1197536582,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2109_2B,RunPeriod: RUN PERIOD 1,9.3518518495E-002,0.3009325400,Pass,Pass,0.1233536853,0.1123686561,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2110,RunPeriod: RUN PERIOD 1,9.3518518516E-002,0.3025756601,Pass,Pass,6.6551355554E-002,6.2721542499E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2111,RunPeriod: RUN PERIOD 1,9.3518518515E-002,0.3022971648,Pass,Pass,6.9895271007E-002,6.1803601499E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2112,RunPeriod: RUN PERIOD 1,9.3518518515E-002,0.3022734945,Pass,Pass,7.0023416757E-002,6.1698323633E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2113,RunPeriod: RUN PERIOD 1,9.3518518515E-002,0.3022169905,Pass,Pass,7.1607720757E-002,6.1855684343E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2114,RunPeriod: RUN PERIOD 1,9.3518518515E-002,0.3022149215,Pass,Pass,7.1437836753E-002,6.1716658501E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2115,RunPeriod: RUN PERIOD 1,9.3518518515E-002,0.3022573176,Pass,Pass,7.0210206962E-002,6.1777768913E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2116,RunPeriod: RUN PERIOD 1,9.3518518515E-002,0.3021948578,Pass,Pass,6.9573048474E-002,6.1693956794E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2117_4B,RunPeriod: RUN PERIOD 1,9.3518518512E-002,0.3018990417,Pass,Pass,5.2495640326E-002,5.0761180801E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: XFMR_0201,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2965704537,Pass,Pass,0.1645873185,0.2100294912,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: XFMR_0401,RunPeriod: RUN PERIOD 1,9.3518518519E-002,0.2986027602,Pass,Pass,0.1727412680,0.2040200791,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
