
Version,
  9.3;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  1300 NE 45th,                           !- Name
  90,                                     !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Thermal Zone: Amen_0300,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  21.4820500000004,                       !- X Origin {m}
  21.1264499999995,                       !- Y Origin {m}
  8.4582,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1357,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 532,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.9992875, -4.1211500000001, 2.9464,   !- X,Y,Z Vertex 1 {m}
  -6.9992875, -4.12115000000007, 0,       !- X,Y,Z Vertex 2 {m}
  -1.39540855685347e-31, -4.12115000000007, 2.73516527859232e-46, !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, -4.1211500000001, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1358,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Amen_0300,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.62629844485586e-27, -4.12115000000007, 2.94743106811127, !- X,Y,Z Vertex 1 {m}
  5.77529135626072e-15, -4.1211500000001, 2.9464, !- X,Y,Z Vertex 2 {m}
  5.77529135626072e-15, -1.5015757526271e-13, 2.9464, !- X,Y,Z Vertex 3 {m}
  2.62629844485586e-27, 3.67015743990624e-59, 2.94743106811127; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1359,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Amen_0300,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.9992875, -5.31127381952731e-29, 2.94743106811127, !- X,Y,Z Vertex 1 {m}
  -6.99928750000001, -1.67483449331485e-13, 2.9464, !- X,Y,Z Vertex 2 {m}
  -6.9992875, -4.1211500000001, 2.9464,   !- X,Y,Z Vertex 3 {m}
  -6.9992875, -4.12115000000007, 2.94743106811127; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1891,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Amen_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1861,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.67270999800507e-93, 2.26912667010934e-93, 6.83791319648049e-47, !- X,Y,Z Vertex 1 {m}
  -1.39540855685347e-31, -4.12115000000007, 2.05137395894427e-46, !- X,Y,Z Vertex 2 {m}
  -3.49885000000021, -4.12114999999988, 6.83791319648079e-47, !- X,Y,Z Vertex 3 {m}
  -3.49885000000021, -2.26912667010944e-93, -6.83791319648079e-47; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 584,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Amen_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1892,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.49885000000021, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -3.49885000000021, -4.12114999999988, 0, !- X,Y,Z Vertex 2 {m}
  -6.9992875, -4.12115000000007, 0,       !- X,Y,Z Vertex 3 {m}
  -6.9992875, 0, 0;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 629,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-15, -4.1211500000001, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.39540855685347e-31, -4.12115000000007, 2.73516527859232e-46, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, -1.5015757526271e-13, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Amen_0300,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.9992875, -4.12115000000007, 2.94743106811127, !- X,Y,Z Vertex 1 {m}
  -6.9992875, -4.1211500000001, 2.9464,   !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, -4.1211500000001, 2.9464, !- X,Y,Z Vertex 3 {m}
  0, -4.12115000000007, 2.94743106811127; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 587,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 558,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99928750000001, -1.67483449331485e-13, 2.9464, !- X,Y,Z Vertex 1 {m}
  -6.9992875, -6.01944366213095e-29, -8.41943736362761e-29, !- X,Y,Z Vertex 2 {m}
  -6.9992875, -4.12115000000007, 8.41943736362761e-29, !- X,Y,Z Vertex 3 {m}
  -6.9992875, -4.1211500000001, 2.9464;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 588,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Amen_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 657,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.12115000000007, 2.94743106811127, !- X,Y,Z Vertex 1 {m}
  0, 0, 2.94743106811127,                 !- X,Y,Z Vertex 2 {m}
  -6.9992875, 0, 2.94743106811127,        !- X,Y,Z Vertex 3 {m}
  -6.9992875, -4.12115000000007, 2.94743106811127; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Amen_0300,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.94743106811127,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.9992875, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  -6.9992875, 0, 2.94743106811127;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 79,                         !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 589,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.2936875, 0, 2.66803106811119,        !- X,Y,Z Vertex 1 {m}
  -0.2936875, 0, 0.190500000000012,       !- X,Y,Z Vertex 2 {m}
  -6.86593749999999, 0, 0.190500000000012, !- X,Y,Z Vertex 3 {m}
  -6.86593749999999, 0, 2.66803106811119; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Amen_0300 Thermostat,     !- Name
  Thermal Zone: Amen_0300,                !- Zone or ZoneList Name
  Thermal Zone: Amen_0300 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Amen_0300 Thermostat Schedule, !- Name
  Thermal Zone: Amen_0300 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Amen_0300 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  SEC2015-MF-Amenity_HtgSetp,             !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Amenity_ClgSetp;             !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 44,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Default Schedule 1, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.3333333333334,                       !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  21.1111111111111,                       !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  15.6000000539661;                       !- Value Until Time 4

Schedule:Week:Daily,
  SEC2015-MF-Amenity_HtgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office HtgSetp Default Schedule 1, !- Sunday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule 1, !- Monday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule 1, !- Friday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule 1, !- Saturday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  MidriseApartment Office HtgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office HtgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SEC2015-MF-Amenity_HtgSetp,             !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  SEC2015-MF-Amenity_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Summer Design Day 1, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Winter Design Day 1, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.3,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Default Schedule 1, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.4444444444445,                       !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.6666666666666,                       !- Value Until Time 2
  23:00,                                  !- Time 3 {hh:mm}
  23.8888888888889,                       !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  29.3999996185302;                       !- Value Until Time 4

Schedule:Week:Daily,
  SEC2015-MF-Amenity_ClgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office ClgSetp Default Schedule 1, !- Sunday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule 1, !- Monday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule 1, !- Tuesday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule 1, !- Wednesday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule 1, !- Thursday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule 1, !- Friday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule 1, !- Saturday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule 1, !- Holiday Schedule:Day Name
  MidriseApartment Office ClgSetp Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office ClgSetp Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule 1, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SEC2015-MF-Amenity_ClgSetp,             !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  SEC2015-MF-Amenity_ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Summer Design Day 1, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.9,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.4;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Winter Design Day 1, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.4;                                   !- Value Until Time 1
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Amen_0300,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Amen_0300,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Amenity Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Amen_0300 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Amen_0300 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SEC-2015 MF-Amenity Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Amen_0300 Ventilation per Person, !- Name
  Thermal Zone: Amen_0300,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Schedule:Constant,
  Always_On,                              !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Amen_0300 Ventilation per Floor Area, !- Name
  Thermal Zone: Amen_0300,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Amen_0400,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14.4827625000004,                       !- X Origin {m}
  21.1264499999992,                       !- Y Origin {m}
  11.4046,                                !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1052,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1067,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9992874999997, -4.12114999999993, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.9992874999997, -4.12114999999993, 0,  !- X,Y,Z Vertex 2 {m}
  6.9992874999997, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  6.9992874999997, 0, 2.9464;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1118,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 990,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.12114999999993, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -4.12114999999993, 0,                !- X,Y,Z Vertex 2 {m}
  6.9992874999997, -4.12114999999993, 0,  !- X,Y,Z Vertex 3 {m}
  6.9992874999997, -4.12114999999993, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1119,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1037,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.12114999999993, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.12114999999993, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1120,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Amen_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1984,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9992874999997, -4.12114999999993, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.9992874999997, 0, 2.9464,             !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  0, -4.12114999999993, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 657,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Amen_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 588,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9992874999997, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  6.9992874999997, -4.12114999999993, 0,  !- X,Y,Z Vertex 2 {m}
  0, -4.12114999999993, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 928,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Amen_0400,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9992874999997, 0, 2.9464,             !- X,Y,Z Vertex 1 {m}
  6.9992874999997, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 172,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 928,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.70560000000001, 0, 2.70509999999992,  !- X,Y,Z Vertex 1 {m}
  6.70560000000001, 0, 0.227568931888742, !- X,Y,Z Vertex 2 {m}
  0.133350000000023, 0, 0.227568931888742, !- X,Y,Z Vertex 3 {m}
  0.133350000000023, 0, 2.70509999999992; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Amen_0400 Thermostat,     !- Name
  Thermal Zone: Amen_0400,                !- Zone or ZoneList Name
  Thermal Zone: Amen_0400 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Amen_0400 Thermostat Schedule, !- Name
  Thermal Zone: Amen_0400 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Amen_0400 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  SEC2015-MF-Amenity_HtgSetp,             !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Amenity_ClgSetp;             !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Amen_0400,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Amen_0400,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Amenity Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Amen_0400 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Amen_0400 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Amen_0400 Ventilation per Person, !- Name
  Thermal Zone: Amen_0400,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Amen_0400 Ventilation per Floor Area, !- Name
  Thermal Zone: Amen_0400,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Amen_0501,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14.4827625000004,                       !- X Origin {m}
  21.1264499999995,                       !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1984,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Amen_0501,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1120,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9992874999997, 0, 0,                  !- X,Y,Z Vertex 1 {m}
  6.9992874999997, -4.12114999999993, 0,  !- X,Y,Z Vertex 2 {m}
  0, -4.12114999999993, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1985,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Amen_0501,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9992874999997, 0, 2.9464,             !- X,Y,Z Vertex 1 {m}
  6.9992874999997, 0, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 293,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1985,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.70560000000001, 0, 2.70509999999992,  !- X,Y,Z Vertex 1 {m}
  6.70560000000001, 0, 0.227568931888742, !- X,Y,Z Vertex 2 {m}
  0.133350000000023, 0, 0.227568931888742, !- X,Y,Z Vertex 3 {m}
  0.133350000000023, 0, 2.70509999999992; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1986,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_0501,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2005,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9992874999997, -4.12114999999993, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.9992874999997, -4.12114999999993, 0,  !- X,Y,Z Vertex 2 {m}
  6.9992874999997, 0, 0,                  !- X,Y,Z Vertex 3 {m}
  6.9992874999997, 0, 2.9464;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1987,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_0501,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1954,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4.12114999999993, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -4.12114999999993, 0,                !- X,Y,Z Vertex 2 {m}
  6.9992874999997, -4.12114999999993, 0,  !- X,Y,Z Vertex 3 {m}
  6.9992874999997, -4.12114999999993, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1988,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_0501,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2110,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -4.12114999999993, 0,                !- X,Y,Z Vertex 3 {m}
  0, -4.12114999999993, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1989,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Amen_0501,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.9992874999997, -4.12114999999993, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.9992874999997, 0, 2.9464,             !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  0, -4.12114999999993, 2.9464;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Amen_0501 Thermostat,     !- Name
  Thermal Zone: Amen_0501,                !- Zone or ZoneList Name
  Thermal Zone: Amen_0501 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 169;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Amen_0501 Thermostat Schedule, !- Name
  Thermal Zone: Amen_0501 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Amen_0501 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 169,  !- Name
  SEC2015-MF-Amenity_HtgSetp,             !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Amenity_ClgSetp;             !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Amen_0501,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Amen_0501,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Amenity Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Amen_0501 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Amen_0501 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Amen_0501 Ventilation per Person, !- Name
  Thermal Zone: Amen_0501,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Amen_0501 Ventilation per Floor Area, !- Name
  Thermal Zone: Amen_0501,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Amen_2100,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  21.4820500000005,                       !- X Origin {m}
  21.1264499999993,                       !- Y Origin {m}
  61.4934,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Amen_2100,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  3.00315150525421e-13, -4.12114999999992, 0, !- X,Y,Z Vertex 2 {m}
  -6.99928749999969, -4.12114999999992, 0, !- X,Y,Z Vertex 3 {m}
  -6.99928749999969, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 216,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00315150525421e-13, -4.12114999999992, 3.5052, !- X,Y,Z Vertex 1 {m}
  3.00315150525421e-13, -4.12114999999992, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.5052;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 98,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99928749999969, -4.12114999999992, 3.5052, !- X,Y,Z Vertex 1 {m}
  -6.99928749999969, -4.12114999999992, 0, !- X,Y,Z Vertex 2 {m}
  3.00315150525421e-13, -4.12114999999992, 0, !- X,Y,Z Vertex 3 {m}
  3.00315150525421e-13, -4.12114999999992, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 205,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.99928749999969, 0, 3.5052,           !- X,Y,Z Vertex 1 {m}
  -6.99928749999969, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -6.99928749999969, -4.12114999999992, 0, !- X,Y,Z Vertex 3 {m}
  -6.99928749999969, -4.12114999999992, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Amen_2100,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.5052,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.99928749999969, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.99928749999969, 0, 3.5052;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 32,                         !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 211,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.146050000000104, 0, 2.66602873903476, !- X,Y,Z Vertex 1 {m}
  -0.146050000000104, 0, 0.081578739034743, !- X,Y,Z Vertex 2 {m}
  -6.85799999999995, 0, 0.0815787390347423, !- X,Y,Z Vertex 3 {m}
  -6.85799999999995, 0, 2.66602873903476; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Amen_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1818,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.00315150525421e-13, -4.12114999999992, 3.5052, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.5052,                           !- X,Y,Z Vertex 2 {m}
  -6.99928749999969, 0, 3.5052,           !- X,Y,Z Vertex 3 {m}
  -6.99928749999969, -4.12114999999992, 3.5052; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Amen_2100 Thermostat,     !- Name
  Thermal Zone: Amen_2100,                !- Zone or ZoneList Name
  Thermal Zone: Amen_2100 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Amen_2100 Thermostat Schedule, !- Name
  Thermal Zone: Amen_2100 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Amen_2100 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  SEC2015-MF-Amenity_HtgSetp,             !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Amenity_ClgSetp;             !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Amen_2100,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Amen_2100,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Amenity Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Amen_2100 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Amen_2100 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Amen_2100 Ventilation per Person, !- Name
  Thermal Zone: Amen_2100,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Amen_2100 Ventilation per Floor Area, !- Name
  Thermal Zone: Amen_2100,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Amen_2200,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.6553000000004,                       !- X Origin {m}
  17.0052999999994,                       !- Y Origin {m}
  64.9986,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1434,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Amen_2200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 206,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82746250000037, 4.12114999999991, 0,  !- X,Y,Z Vertex 1 {m}
  3.82746250000037, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2.07833750209829e-13, 4.12114999999991, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1435,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_2200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1336,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.07891304171425e-13, 4.12114999999991, 3.3528, !- X,Y,Z Vertex 1 {m}
  2.07852934863694e-13, 4.12114999999991, -2.19548403686987e-34, !- X,Y,Z Vertex 2 {m}
  -1.91846538654916e-17, 9.67680055622963e-31, 2.19548403685766e-34, !- X,Y,Z Vertex 3 {m}
  1.91846538654916e-17, -9.67680055623005e-31, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1436,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Amen_2200,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82746250000037, 4.12114999999991, 3.3528, !- X,Y,Z Vertex 1 {m}
  3.82746250000037, 4.12114999999991, 0,  !- X,Y,Z Vertex 2 {m}
  2.07833750209829e-13, 4.12114999999991, 0, !- X,Y,Z Vertex 3 {m}
  2.07910488825291e-13, 4.12114999999991, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 223,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1436,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.14325000000022, 4.12114999999991, 3.302, !- X,Y,Z Vertex 1 {m}
  3.14325000000022, 4.12114999999991, 0.0508, !- X,Y,Z Vertex 2 {m}
  0.75565000000015, 4.12114999999991, 0.0508, !- X,Y,Z Vertex 3 {m}
  0.75565000000015, 4.12114999999991, 3.302; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1437,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_2200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1428,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82746250000037, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  3.82746250000037, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.82746250000037, 4.12114999999991, 0,  !- X,Y,Z Vertex 3 {m}
  3.82746250000037, 4.12114999999991, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1438,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_2200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1337,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.01399171652905e-89, -3.21842313822278e-44, 3.3528, !- X,Y,Z Vertex 1 {m}
  6.01399171652905e-89, -1.07280771274093e-44, -6.86540436957986e-89, !- X,Y,Z Vertex 2 {m}
  3.82746250000037, 1.07280771274093e-44, 6.86540436957985e-89, !- X,Y,Z Vertex 3 {m}
  3.82746250000037, -1.07280771274093e-44, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1439,                           !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Amen_2200,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82746250000037, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  3.82746250000037, 4.12114999999991, 3.3528, !- X,Y,Z Vertex 2 {m}
  2.07910488825291e-13, 4.12114999999991, 3.3528, !- X,Y,Z Vertex 3 {m}
  0, -4.29123085096371e-44, 3.3528;       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Amen_2200 Thermostat,     !- Name
  Thermal Zone: Amen_2200,                !- Zone or ZoneList Name
  Thermal Zone: Amen_2200 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Amen_2200 Thermostat Schedule, !- Name
  Thermal Zone: Amen_2200 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Amen_2200 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  SEC2015-MF-Amenity_HtgSetp,             !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Amenity_ClgSetp;             !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Amen_2200,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Amen_2200,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Amenity Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Amen_2200 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Amen_2200 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Amen_2200 Ventilation per Person, !- Name
  Thermal Zone: Amen_2200,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Amen_2200 Ventilation per Floor Area, !- Name
  Thermal Zone: Amen_2200,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Amen_2300,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.9198625000002,                       !- X Origin {m}
  15.2463499999994,                       !- Y Origin {m}
  64.9986,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1363,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Amen_2300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 249,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.28746250000009, -0.00634999999986139, 0, !- X,Y,Z Vertex 1 {m}
  -1.28746250000009, -3.2194499999999, 0, !- X,Y,Z Vertex 2 {m}
  -5.17123900621149, -3.21944999999994, 0, !- X,Y,Z Vertex 3 {m}
  -5.17123900621177, -0.00634999999986139, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1364,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Amen_2300,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18708623328712e-14, -8.17244999999995, 3.3528, !- X,Y,Z Vertex 1 {m}
  4.47585080110003e-14, -8.17244999999995, -1.24351252123859e-30, !- X,Y,Z Vertex 2 {m}
  1.44382283906455e-15, 7.65238474608398e-30, 1.2435125212386e-30, !- X,Y,Z Vertex 3 {m}
  -1.44382283906454e-15, -7.65238474608392e-30, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 194,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1364,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.10539999999975, 3.302,            !- X,Y,Z Vertex 1 {m}
  0, -5.10539999999975, 0.0508,           !- X,Y,Z Vertex 2 {m}
  0, -0.203199999999734, 0.0508,          !- X,Y,Z Vertex 3 {m}
  0, -0.203199999999734, 3.302;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1365,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Amen_2300,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.17123900621177, -8.17244999999995, 3.3528, !- X,Y,Z Vertex 1 {m}
  -5.17123900621177, -8.17244999999995, 0, !- X,Y,Z Vertex 2 {m}
  4.47585080110003e-14, -8.17244999999995, -1.24351252123857e-30, !- X,Y,Z Vertex 3 {m}
  4.18708623328712e-14, -8.17244999999995, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 187,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1365,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.70376249999887, -8.17244999999995, 3.302, !- X,Y,Z Vertex 1 {m}
  -4.70376249999887, -8.17244999999995, 0.0508, !- X,Y,Z Vertex 2 {m}
  -0.0507999999999538, -8.17244999999995, 0.0508, !- X,Y,Z Vertex 3 {m}
  -0.0507999999999538, -8.17244999999995, 3.302; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1366,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_2300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1352,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.17123900621177, -6.55954999999982, 3.3528, !- X,Y,Z Vertex 1 {m}
  -5.17123900621177, -6.55954999999982, 0, !- X,Y,Z Vertex 2 {m}
  -5.17123900621177, -8.17244999999995, 0, !- X,Y,Z Vertex 3 {m}
  -5.17123900621177, -8.17244999999995, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1367,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_2300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1406,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.17123900621177, -4.62023308500648e-14, 3.3528, !- X,Y,Z Vertex 1 {m}
  -5.17123900621177, -4.62023308500648e-14, 0, !- X,Y,Z Vertex 2 {m}
  -5.17123900621177, -6.55954999999982, 0, !- X,Y,Z Vertex 3 {m}
  -5.17123900621177, -6.55954999999982, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1368,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Amen_2300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1431,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906453e-15, -1.16194047447666e-29, 3.3528, !- X,Y,Z Vertex 1 {m}
  1.44382283906453e-15, 1.16194047447666e-29, 1.24351252123858e-30, !- X,Y,Z Vertex 2 {m}
  -5.17123900621177, -4.62023308500648e-14, 2.50917272739789e-59, !- X,Y,Z Vertex 3 {m}
  -5.17123900621177, -4.62023308500648e-14, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1369,                           !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Amen_2300,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.18708623328712e-14, -8.17244999999995, 3.3528, !- X,Y,Z Vertex 1 {m}
  -1.44382283906453e-15, -7.65238474608358e-30, 3.3528, !- X,Y,Z Vertex 2 {m}
  -5.17123900621177, -4.62023308500648e-14, 3.3528, !- X,Y,Z Vertex 3 {m}
  -5.17123900621177, -8.17244999999995, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1828,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Amen_2300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 176,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.00634999999986086, 0,             !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-14, -3.2194499999999, 0, !- X,Y,Z Vertex 2 {m}
  -1.28746250000009, -3.2194499999999, 0, !- X,Y,Z Vertex 3 {m}
  -1.28746250000009, -0.00634999999986139, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1829,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Amen_2300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 160,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-14, -3.2194499999999, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-14, -6.55954999999977, 0, !- X,Y,Z Vertex 2 {m}
  -5.17123900621177, -6.55954999999982, 0, !- X,Y,Z Vertex 3 {m}
  -5.17123900621149, -3.21944999999994, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1830,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Slab-On-Ground,   !- Construction Name
  Thermal Zone: Amen_2300,                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.44382283906453e-15, 7.6523847460836e-30, 9.32634390926647e-31, !- X,Y,Z Vertex 1 {m}
  -1.50132857315646e-61, -0.00634999999986086, 3.10878130311933e-31, !- X,Y,Z Vertex 2 {m}
  -1.28746250000009, -0.00634999999986139, -3.10878130309645e-31, !- X,Y,Z Vertex 3 {m}
  -1.28746250000009, 4.62023308500648e-14, 3.10878130309644e-31; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1831,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Amen_2300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1907,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-14, -6.55954999999977, -3.10878130309633e-31, !- X,Y,Z Vertex 1 {m}
  4.47585080110003e-14, -8.17244999999995, -9.32634390928937e-31, !- X,Y,Z Vertex 2 {m}
  -5.17123900621177, -8.17244999999995, -3.1087813030964e-31, !- X,Y,Z Vertex 3 {m}
  -5.17123900621177, -6.55954999999982, 3.10878130309643e-31; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1832,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Slab-On-Ground,   !- Construction Name
  Thermal Zone: Amen_2300,                !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.28746250000009, 4.62023308500648e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.28746250000009, -0.00634999999986139, 0, !- X,Y,Z Vertex 2 {m}
  -5.17123900621177, -0.00634999999986139, 0, !- X,Y,Z Vertex 3 {m}
  -5.17123900621177, -4.62023308500648e-14, 0; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Amen_2300 Thermostat,     !- Name
  Thermal Zone: Amen_2300,                !- Zone or ZoneList Name
  Thermal Zone: Amen_2300 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Amen_2300 Thermostat Schedule, !- Name
  Thermal Zone: Amen_2300 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Amen_2300 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  SEC2015-MF-Amenity_HtgSetp,             !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Amenity_ClgSetp;             !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Amen_2300,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Amen_2300,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Amenity Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Amen_2300 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Amen_2300 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Amen_2300 Ventilation per Person, !- Name
  Thermal Zone: Amen_2300,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Amen_2300 Ventilation per Floor Area, !- Name
  Thermal Zone: Amen_2300,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: BOH_0100,                 !- Name
  -0,                                     !- Direction of Relative North {deg}
  38.9382000000002,                       !- X Origin {m}
  24.0791999999999,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1812,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: BOH_0100,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.75506054687514, 0,                !- X,Y,Z Vertex 2 {m}
  -14.0461999999999, -6.75506054687514, 0, !- X,Y,Z Vertex 3 {m}
  -14.0461999999999, 1.44382283906452e-13, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1813,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: BOH_0100,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.75506054687514, 5.4102,           !- X,Y,Z Vertex 1 {m}
  0, -6.75506054687514, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4102;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 279,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1813,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.43172054687511, 4.43230000000017, !- X,Y,Z Vertex 1 {m}
  0, -6.69156054687515, 4.43230000000015, !- X,Y,Z Vertex 2 {m}
  0, -6.69156054687515, 0.0635000000000843, !- X,Y,Z Vertex 3 {m}
  0, -5.43172054687511, 0.0635000000000845; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 281,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1813,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.36822054687511, 4.43230000000015, !- X,Y,Z Vertex 1 {m}
  0, -5.36822054687511, 3.42900000000028, !- X,Y,Z Vertex 2 {m}
  0, -2.65804054687505, 3.42900000000028, !- X,Y,Z Vertex 3 {m}
  0, -2.65804054687505, 4.43230000000015; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 282,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1813,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.36822054687485, 3.27660000000028, !- X,Y,Z Vertex 1 {m}
  0, -5.36822054687485, 1.12395000000018, !- X,Y,Z Vertex 2 {m}
  0, -2.65804054687506, 1.12395000000018, !- X,Y,Z Vertex 3 {m}
  0, -2.65804054687506, 3.27660000000028; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 283,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1813,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -5.36822054687513, 1.06045000000019, !- X,Y,Z Vertex 1 {m}
  0, -5.36822054687511, 0.0635000000001604, !- X,Y,Z Vertex 2 {m}
  0, -2.65804054687505, 0.0635000000000775, !- X,Y,Z Vertex 3 {m}
  0, -2.65804054687505, 1.06045000000019; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 284,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1813,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.59454054687505, 4.43230000000015, !- X,Y,Z Vertex 1 {m}
  0, -2.59454054687505, 0.0635000000001571, !- X,Y,Z Vertex 2 {m}
  0, -1.23945054687527, 0.0635000000000843, !- X,Y,Z Vertex 3 {m}
  0, -1.23945054687527, 4.43230000000015; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1814,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: BOH_0100,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1804,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0461999999999, -6.75506054687514, 5.4102, !- X,Y,Z Vertex 1 {m}
  -14.0461999999999, -6.75506054687514, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.75506054687514, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.75506054687514, 5.4102;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1815,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: BOH_0100,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1803,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0461999999999, 1.44382283906452e-13, 5.4102, !- X,Y,Z Vertex 1 {m}
  -14.0461999999999, 1.44382283906452e-13, 0, !- X,Y,Z Vertex 2 {m}
  -14.0461999999999, -6.75506054687514, 0, !- X,Y,Z Vertex 3 {m}
  -14.0461999999999, -6.75506054687514, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1816,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: BOH_0100,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -14.0461999999999, 1.44382283906452e-13, 0, !- X,Y,Z Vertex 3 {m}
  -14.0461999999999, 1.44382283906452e-13, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1817,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: BOH_0100,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1847,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.75506054687514, 5.4102,           !- X,Y,Z Vertex 1 {m}
  0, 0, 5.4102,                           !- X,Y,Z Vertex 2 {m}
  -6.33253749999982, -1.44382283906452e-13, 5.4102, !- X,Y,Z Vertex 3 {m}
  -6.3325375, -6.75506054687514, 5.4102;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1893,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: BOH_0100,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 257,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.98219999999991, -6.75506054687513, 5.4102, !- X,Y,Z Vertex 1 {m}
  -9.98219999999991, -2.02135197469033e-13, 5.4102, !- X,Y,Z Vertex 2 {m}
  -13.6270999999998, -2.02135197469033e-13, 5.4102, !- X,Y,Z Vertex 3 {m}
  -13.6270999999998, -6.75506054687511, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1894,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: BOH_0100,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1698,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.0461999999999, -6.75506054687514, 5.4102, !- X,Y,Z Vertex 1 {m}
  -13.6270999999998, -6.75506054687511, 5.4102, !- X,Y,Z Vertex 2 {m}
  -13.6270999999998, -2.02135197469033e-13, 5.4102, !- X,Y,Z Vertex 3 {m}
  -14.0461999999999, 1.44382283906452e-13, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: BOH_0100,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1710,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.3325375, -6.75506054687514, 5.4102,  !- X,Y,Z Vertex 1 {m}
  -6.33253749999982, -1.44382283906452e-13, 5.4102, !- X,Y,Z Vertex 2 {m}
  -9.98219999999991, -2.02135197469033e-13, 5.4102, !- X,Y,Z Vertex 3 {m}
  -9.98219999999991, -6.75506054687513, 5.4102; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: BOH_0100 Thermostat,      !- Name
  Thermal Zone: BOH_0100,                 !- Zone or ZoneList Name
  Thermal Zone: BOH_0100 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: BOH_0100 Thermostat Schedule, !- Name
  Thermal Zone: BOH_0100 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: BOH_0100 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  SEC2015-MF-Corridor_HtgSetp,            !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Corridor_ClgSetp;            !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.5555555555556,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  18.3333333333334,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.5555555555556;                       !- Value Until Time 3

Schedule:Week:Daily,
  SEC2015-MF-Corridor_HtgSetp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SEC2015-MF-Corridor_HtgSetp,            !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  SEC2015-MF-Corridor_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

ScheduleTypeLimits,
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  31.1111111111111,                       !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  27.7777777777778,                       !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  31.1111111111111;                       !- Value Until Time 3

Schedule:Week:Daily,
  SEC2015-MF-Corridor_ClgSetp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SEC2015-MF-Corridor_ClgSetp,            !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  SEC2015-MF-Corridor_ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: BOH_0100,                 !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: BOH_0100,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Office Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: BOH_0100 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: BOH_0100 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SEC-2015 MF-Office Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: BOH_0100 Ventilation per Person, !- Name
  Thermal Zone: BOH_0100,                 !- Zone or ZoneList Name
  ApartmentMidRise OCC_OFF_SCH,           !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: BOH_0100 Ventilation per Floor Area, !- Name
  Thermal Zone: BOH_0100,                 !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Corr_0100,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  19.0150750000004,                       !- X Origin {m}
  15.2399999999997,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1797,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.87692499999991, 8.83920000000035, 0,  !- X,Y,Z Vertex 1 {m}
  5.87692499999991, 2.08413945312506, 0,  !- X,Y,Z Vertex 2 {m}
  19.9231249999998, 2.08413945312506, 0,  !- X,Y,Z Vertex 3 {m}
  19.9231249999998, 0.0063500000000924, 0, !- X,Y,Z Vertex 4 {m}
  2.8575, 0.00634999999995957, 0,         !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  0, 2.08413945312506, 0,                 !- X,Y,Z Vertex 7 {m}
  3.93699999999991, 2.08413945312506, 0,  !- X,Y,Z Vertex 8 {m}
  3.93699999999991, 8.83920000000015, 0;  !- X,Y,Z Vertex 9 {m}

BuildingSurface:Detailed,
  Surface 1798,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.08413945312506, 5.4102,            !- X,Y,Z Vertex 1 {m}
  0, 2.08413945312506, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4102;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 287,                        !- Name
  Door,                                   !- Surface Type
  SEC-2015 Opaque Door- Swinging,         !- Construction Name
  Surface 1798,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.48532914102366, 2.1336,            !- X,Y,Z Vertex 1 {m}
  0, 1.48532914102366, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0.570929141023664, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0.570929141023664, 2.1336;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1799,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.93699999999991, 2.08413945312506, 5.4102, !- X,Y,Z Vertex 1 {m}
  3.93699999999991, 2.08413945312506, 0,  !- X,Y,Z Vertex 2 {m}
  0, 2.08413945312506, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.08413945312506, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1800,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.93699999999991, 8.83920000000015, 5.4102, !- X,Y,Z Vertex 1 {m}
  3.93699999999991, 8.83920000000015, 0,  !- X,Y,Z Vertex 2 {m}
  3.93699999999991, 2.08413945312506, 0,  !- X,Y,Z Vertex 3 {m}
  3.93699999999991, 2.08413945312506, 5.4102; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 286,                        !- Name
  Door,                                   !- Surface Type
  SEC-2015 Opaque Door- Swinging,         !- Construction Name
  Surface 1800,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.93699999999991, 5.46166972656261, 2.4384, !- X,Y,Z Vertex 1 {m}
  3.93699999999991, 5.46166972656261, 0,  !- X,Y,Z Vertex 2 {m}
  3.93699999999991, 4.39486972656261, 0,  !- X,Y,Z Vertex 3 {m}
  3.93699999999991, 4.39486972656261, 2.4384; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1802,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.87692499999991, 8.83920000000035, 5.4102, !- X,Y,Z Vertex 1 {m}
  5.87692499999991, 8.83920000000035, 0,  !- X,Y,Z Vertex 2 {m}
  3.93699999999991, 8.83920000000015, 0,  !- X,Y,Z Vertex 3 {m}
  3.93699999999991, 8.83920000000015, 5.4102; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 285,                        !- Name
  Door,                                   !- Surface Type
  SEC-2015 Opaque Door- Swinging,         !- Construction Name
  Surface 1802,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.207, 8.83919999999974, 2.1336,        !- X,Y,Z Vertex 1 {m}
  5.207, 8.83919999999974, 5.73037214041662e-28, !- X,Y,Z Vertex 2 {m}
  3.9878, 8.83919999999974, -6.06745290483432e-28, !- X,Y,Z Vertex 3 {m}
  3.9878, 8.83919999999974, 2.1336;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1803,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1815,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.87692499999991, 2.08413945312506, 5.4102, !- X,Y,Z Vertex 1 {m}
  5.87692499999991, 2.08413945312506, 0,  !- X,Y,Z Vertex 2 {m}
  5.87692499999991, 8.83920000000035, 0,  !- X,Y,Z Vertex 3 {m}
  5.87692499999991, 8.83920000000035, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1804,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1814,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9231249999998, 2.08413945312506, 5.4102, !- X,Y,Z Vertex 1 {m}
  19.9231249999998, 2.08413945312506, 0,  !- X,Y,Z Vertex 2 {m}
  5.87692499999991, 2.08413945312506, 0,  !- X,Y,Z Vertex 3 {m}
  5.87692499999991, 2.08413945312506, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1805,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9231249999998, 0.0063500000000924, 5.4102, !- X,Y,Z Vertex 1 {m}
  19.9231249999998, 0.0063500000000924, 0, !- X,Y,Z Vertex 2 {m}
  19.9231249999998, 2.08413945312506, 0,  !- X,Y,Z Vertex 3 {m}
  19.9231249999998, 2.08413945312506, 5.4102; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 278,                        !- Name
  GlassDoor,                              !- Surface Type
  SEC-2015 Glazed Door - SEW,             !- Construction Name
  Surface 1805,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9231249999998, 0.72904945312502, 3.27660000000028, !- X,Y,Z Vertex 1 {m}
  19.9231249999998, 0.72904945312502, 1.76146386365886e-13, !- X,Y,Z Vertex 2 {m}
  19.9231249999998, 2.02063945312506, 1.76056147438416e-13, !- X,Y,Z Vertex 3 {m}
  19.9231249999998, 2.02063945312506, 3.27660000000028; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 280,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1805,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  19.9231249999998, 0.729049453125008, 4.43230000000016, !- X,Y,Z Vertex 1 {m}
  19.9231249999998, 0.729049453125008, 3.42900000000028, !- X,Y,Z Vertex 2 {m}
  19.9231249999998, 2.02063945312506, 3.42900000000028, !- X,Y,Z Vertex 3 {m}
  19.9231249999998, 2.02063945312506, 4.43230000000016; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1806,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1176,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.2842, 0.00635000000008085, 5.4102,   !- X,Y,Z Vertex 1 {m}
  13.2842, 0.00635000000008085, 0,        !- X,Y,Z Vertex 2 {m}
  19.9231249999998, 0.0063500000000924, 0, !- X,Y,Z Vertex 3 {m}
  19.9231249999998, 0.0063500000000924, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1807,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1792,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.26694849378851, 0.00634999999995957, 5.4102, !- X,Y,Z Vertex 1 {m}
  8.26694849378851, 0.00634999999995957, 0, !- X,Y,Z Vertex 2 {m}
  13.2842, 0.00635000000008085, 0,        !- X,Y,Z Vertex 3 {m}
  13.2842, 0.00635000000008085, 5.4102;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1808,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1780,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.343525, 0.00634999999995957, 5.4102,  !- X,Y,Z Vertex 1 {m}
  5.343525, 0.00634999999995957, 0,       !- X,Y,Z Vertex 2 {m}
  8.26694849378851, 0.00634999999995957, 0, !- X,Y,Z Vertex 3 {m}
  8.26694849378851, 0.00634999999995957, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1809,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1786,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.8575, 0.00634999999995957, 5.4102,    !- X,Y,Z Vertex 1 {m}
  2.8575, 0.00634999999995957, 0,         !- X,Y,Z Vertex 2 {m}
  5.343525, 0.00634999999995957, 0,       !- X,Y,Z Vertex 3 {m}
  5.343525, 0.00634999999995957, 5.4102;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1810,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1156,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.17498410025886e-21, 5.28742845119855e-19, 5.4102, !- X,Y,Z Vertex 1 {m}
  -1.17498410025886e-21, 5.28742845119855e-19, 0, !- X,Y,Z Vertex 2 {m}
  2.8575, 0.00634999999995957, 0,         !- X,Y,Z Vertex 3 {m}
  2.8575, 0.00634999999995957, 5.4102;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1811,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1905,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9047875000003, 0.00634999999989604, 5.4102, !- X,Y,Z Vertex 1 {m}
  19.9231249999998, 0.0063500000000924, 5.4102, !- X,Y,Z Vertex 2 {m}
  19.9231249999998, 2.08413945312506, 5.4102, !- X,Y,Z Vertex 3 {m}
  13.5905875000003, 2.08413945312506, 5.4102, !- X,Y,Z Vertex 4 {m}
  13.5905875000003, 1.7652999999999, 5.4102, !- X,Y,Z Vertex 5 {m}
  12.9047875000003, 1.76529999999988, 5.4102; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1895,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1859,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  2.32409999999989, 0.0063499999997199, 5.4102, !- X,Y,Z Vertex 2 {m}
  12.9047875000003, 0.00634999999989604, 5.4102, !- X,Y,Z Vertex 3 {m}
  12.9047875000003, 1.76529999999988, 5.4102, !- X,Y,Z Vertex 4 {m}
  -2.91652213491034e-13, 1.76529999999986, 5.4102; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 1896,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1704,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.9409249999999, 1.76529999999992, 5.4102, !- X,Y,Z Vertex 1 {m}
  9.9409249999999, 2.08413945312508, 5.4102, !- X,Y,Z Vertex 2 {m}
  6.29602499999999, 2.0841394531251, 5.4102, !- X,Y,Z Vertex 3 {m}
  6.29602499999999, 1.76529999999992, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1897,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 256,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9047875000003, 1.76529999999988, 5.4102, !- X,Y,Z Vertex 1 {m}
  13.5905875000003, 1.7652999999999, 5.4102, !- X,Y,Z Vertex 2 {m}
  13.5905875000003, 2.08413945312506, 5.4102, !- X,Y,Z Vertex 3 {m}
  12.9047875000003, 2.08413945312507, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1898,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.9047875000003, 1.76529999999988, 5.4102, !- X,Y,Z Vertex 1 {m}
  12.9047875000003, 2.08413945312507, 5.4102, !- X,Y,Z Vertex 2 {m}
  9.9409249999999, 2.08413945312508, 5.4102, !- X,Y,Z Vertex 3 {m}
  9.9409249999999, 1.76529999999992, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1692,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.91652213491034e-13, 1.76529999999986, 5.4102, !- X,Y,Z Vertex 1 {m}
  2.46697499999989, 1.7652999999999, 5.4102, !- X,Y,Z Vertex 2 {m}
  2.46697499999989, 2.08413945312506, 5.4102, !- X,Y,Z Vertex 3 {m}
  0, 2.08413945312506, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  2.8575, 0.00634999999995957, 5.4102,    !- X,Y,Z Vertex 2 {m}
  2.32409999999989, 0.0063499999997199, 5.4102; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_0100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.46697499999989, 1.7652999999999, 5.4102, !- X,Y,Z Vertex 1 {m}
  6.29602499999999, 1.76529999999992, 5.4102, !- X,Y,Z Vertex 2 {m}
  6.29602499999999, 2.0841394531251, 5.4102, !- X,Y,Z Vertex 3 {m}
  5.87692499999991, 2.08413945312506, 5.4102, !- X,Y,Z Vertex 4 {m}
  5.87692499999991, 8.83920000000035, 5.4102, !- X,Y,Z Vertex 5 {m}
  3.93699999999991, 8.83920000000015, 5.4102, !- X,Y,Z Vertex 6 {m}
  3.93699999999991, 2.08413945312506, 5.4102, !- X,Y,Z Vertex 7 {m}
  2.46697499999989, 2.08413945312506, 5.4102; !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  Thermal Zone: Corr_0100 Thermostat,     !- Name
  Thermal Zone: Corr_0100,                !- Zone or ZoneList Name
  Thermal Zone: Corr_0100 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Corr_0100 Thermostat Schedule, !- Name
  Thermal Zone: Corr_0100 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Corr_0100 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  SEC2015-MF-Corridor_HtgSetp,            !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Corridor_ClgSetp;            !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Corr_0100,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Corr_0100,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Corridor Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Corr_0100 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Corr_0100 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SEC-2015 MF-Corridor Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Corr_0100 Ventilation per Floor Area, !- Name
  Thermal Zone: Corr_0100,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Corr_0200,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  23.8252000000002,                       !- X Origin {m}
  8.68679999999965,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1556,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 248,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48602499999991, 6.55836466666666, 0, !- X,Y,Z Vertex 1 {m}
  -2.48602499999991, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.95262500000009, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.95262500000009, -1.61290000000006, 0, !- X,Y,Z Vertex 4 {m}
  -14.9415499999998, -1.61290000000005, 0, !- X,Y,Z Vertex 5 {m}
  -14.9415499999999, 3.60955709766131e-14, 0, !- X,Y,Z Vertex 6 {m}
  -4.810125, 2.28124008572195e-13, 0,     !- X,Y,Z Vertex 7 {m}
  -4.810125, 6.55320000000001, 0;         !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 1557,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1625,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378842, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.92342349378842, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1558,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1630,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.86460000000009, -2.88764567812905e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  8.86460000000009, -2.88764567812905e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.92342349378842, 2.56474457505455e-30, 0, !- X,Y,Z Vertex 3 {m}
  2.92342349378842, 2.56474457505455e-30, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1559,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1550,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.86460000000009, -1.6129000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  8.86460000000009, -1.6129000000001, 0,  !- X,Y,Z Vertex 2 {m}
  8.86460000000009, -2.88764567812905e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.86460000000009, -2.88764567812905e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1560,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1546,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.1308, -1.61290000000012, 3.048,       !- X,Y,Z Vertex 1 {m}
  5.1308, -1.61290000000012, 0,           !- X,Y,Z Vertex 2 {m}
  8.86460000000009, -1.6129000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.86460000000009, -1.6129000000001, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1561,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1540,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.47592142857139, -1.61290000000006, 3.048, !- X,Y,Z Vertex 1 {m}
  1.47592142857139, -1.61290000000006, 0, !- X,Y,Z Vertex 2 {m}
  5.1308, -1.61290000000012, 0,           !- X,Y,Z Vertex 3 {m}
  5.1308, -1.61290000000012, 3.048;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1562,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1534,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.18439999999991, -1.61290000000006, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.18439999999991, -1.61290000000006, 0, !- X,Y,Z Vertex 2 {m}
  1.47592142857139, -1.61290000000006, 0, !- X,Y,Z Vertex 3 {m}
  1.47592142857139, -1.61290000000006, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1563,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1526,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.82929999999991, -1.61290000000006, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.82929999999991, -1.61290000000006, 0, !- X,Y,Z Vertex 2 {m}
  -2.18439999999991, -1.61290000000006, 0, !- X,Y,Z Vertex 3 {m}
  -2.18439999999991, -1.61290000000006, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1564,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1520,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.4996, -1.61290000000012, 3.048,      !- X,Y,Z Vertex 1 {m}
  -9.4996, -1.61290000000012, 0,          !- X,Y,Z Vertex 2 {m}
  -5.82929999999991, -1.61290000000006, 0, !- X,Y,Z Vertex 3 {m}
  -5.82929999999991, -1.61290000000006, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1565,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1514,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1445, -1.61290000000012, 3.048,     !- X,Y,Z Vertex 1 {m}
  -13.1445, -1.61290000000012, 0,         !- X,Y,Z Vertex 2 {m}
  -9.4996, -1.61290000000012, 0,          !- X,Y,Z Vertex 3 {m}
  -9.4996, -1.61290000000012, 3.048;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1566,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1507,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.9415499999998, -1.61290000000005, 3.048, !- X,Y,Z Vertex 1 {m}
  -14.9415499999998, -1.61290000000005, 0, !- X,Y,Z Vertex 2 {m}
  -13.1445, -1.61290000000012, 0,         !- X,Y,Z Vertex 3 {m}
  -13.1445, -1.61290000000012, 3.048;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1567,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1499,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.9415499999999, 3.46517481375486e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -14.9415499999999, 3.60955709766131e-14, 0, !- X,Y,Z Vertex 2 {m}
  -14.9415499999998, -1.61290000000005, 0, !- X,Y,Z Vertex 3 {m}
  -14.9415499999998, -1.61290000000005, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1568,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1498,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.6143999999998, 2.99593239105889e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -13.6143999999998, 3.06812353301211e-14, 8.54914858352553e-32, !- X,Y,Z Vertex 2 {m}
  -14.9415499999999, 3.5734615266847e-14, -8.54914858352189e-32, !- X,Y,Z Vertex 3 {m}
  -14.9415499999999, 3.50127038473147e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1569,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1598,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.6523072079979, 9.38484845391938e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.6523072079979, 9.38484845391938e-14, 0, !- X,Y,Z Vertex 2 {m}
  -13.6143999999998, 3.0320279620355e-14, 0, !- X,Y,Z Vertex 3 {m}
  -13.6143999999998, 3.0320279620355e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1570,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1601,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.72159999999972, 9.3848484539194e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.72159999999972, 9.3848484539194e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.6523072079979, 9.3848484539194e-14, 0, !- X,Y,Z Vertex 3 {m}
  -10.6523072079979, 9.3848484539194e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1571,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1608,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.343525, 3.0320279620355e-14, 3.048,  !- X,Y,Z Vertex 1 {m}
  -5.343525, 3.0320279620355e-14, 0,      !- X,Y,Z Vertex 2 {m}
  -7.72159999999972, 9.3848484539194e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.72159999999972, 9.3848484539194e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1572,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1611,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.343525, 6.55319999999984, 3.048,     !- X,Y,Z Vertex 1 {m}
  -5.343525, 6.55319999999984, 0,         !- X,Y,Z Vertex 2 {m}
  -5.343525, 3.0320279620355e-14, 0,      !- X,Y,Z Vertex 3 {m}
  -5.343525, 3.0320279620355e-14, 3.048;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1573,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1610,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.72159999999972, 6.55319999999985, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.72159999999972, 6.55319999999985, 0, !- X,Y,Z Vertex 2 {m}
  -5.343525, 6.55319999999984, 0,         !- X,Y,Z Vertex 3 {m}
  -5.343525, 6.55319999999984, 3.048;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1574,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1604,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.6523072079979, 6.55319999999985, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.6523072079979, 6.55319999999985, 0, !- X,Y,Z Vertex 2 {m}
  -7.72159999999972, 6.55319999999985, 0, !- X,Y,Z Vertex 3 {m}
  -7.72159999999972, 6.55319999999985, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1575,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1671,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.6143999999998, 6.55319999999984, 3.048, !- X,Y,Z Vertex 1 {m}
  -13.6143999999998, 6.55319999999984, 0, !- X,Y,Z Vertex 2 {m}
  -10.6523072079979, 6.55319999999985, 0, !- X,Y,Z Vertex 3 {m}
  -10.6523072079979, 6.55319999999985, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1576,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1665,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.8574124999999, 6.5531999999999, 3.048, !- X,Y,Z Vertex 1 {m}
  -14.8574124999999, 6.5531999999999, 0,  !- X,Y,Z Vertex 2 {m}
  -13.6143999999998, 6.55319999999984, 0, !- X,Y,Z Vertex 3 {m}
  -13.6143999999998, 6.55319999999984, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1577,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1664,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.8574124999999, 8.31849999999987, 3.048, !- X,Y,Z Vertex 1 {m}
  -14.8574124999999, 8.31849999999987, 0, !- X,Y,Z Vertex 2 {m}
  -14.8574124999999, 6.5531999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -14.8574124999999, 6.5531999999999, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1578,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1676,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.1699, 8.31849999999991, 3.048,      !- X,Y,Z Vertex 1 {m}
  -13.1699, 8.31849999999991, 0,          !- X,Y,Z Vertex 2 {m}
  -14.8574124999999, 8.31849999999987, 0, !- X,Y,Z Vertex 3 {m}
  -14.8574124999999, 8.31849999999987, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1579,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1683,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.34243749999991, 8.31849999999991, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.34243749999991, 8.31849999999991, 0, !- X,Y,Z Vertex 2 {m}
  -13.1699, 8.31849999999991, 0,          !- X,Y,Z Vertex 3 {m}
  -13.1699, 8.31849999999991, 3.048;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1580,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1689,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.84199999999991, 8.31849999999991, 3.048, !- X,Y,Z Vertex 1 {m}
  -5.84199999999991, 8.31849999999991, 0, !- X,Y,Z Vertex 2 {m}
  -9.34243749999991, 8.31849999999991, 0, !- X,Y,Z Vertex 3 {m}
  -9.34243749999991, 8.31849999999991, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1581,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1695,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.34314999999981, 8.31849999999991, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.34314999999981, 8.31849999999991, 0, !- X,Y,Z Vertex 2 {m}
  -5.84199999999991, 8.31849999999991, 0, !- X,Y,Z Vertex 3 {m}
  -5.84199999999991, 8.31849999999991, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1582,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1699,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48590000000018, 8.31849999999991, 3.048, !- X,Y,Z Vertex 1 {m}
  1.48590000000018, 8.31849999999991, 0,  !- X,Y,Z Vertex 2 {m}
  -2.34314999999981, 8.31849999999991, 0, !- X,Y,Z Vertex 3 {m}
  -2.34314999999981, 8.31849999999991, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1583,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1705,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.13080000000009, 8.31849999999991, 3.048, !- X,Y,Z Vertex 1 {m}
  5.13080000000009, 8.31849999999991, 0,  !- X,Y,Z Vertex 2 {m}
  1.48590000000018, 8.31849999999991, 0,  !- X,Y,Z Vertex 3 {m}
  1.48590000000018, 8.31849999999991, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1584,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1711,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0946625, 8.3184999999999, 3.048,      !- X,Y,Z Vertex 1 {m}
  8.0946625, 8.3184999999999, 0,          !- X,Y,Z Vertex 2 {m}
  5.13080000000009, 8.31849999999991, 0,  !- X,Y,Z Vertex 3 {m}
  5.13080000000009, 8.31849999999991, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1585,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1652,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.0946625, 6.55954999999992, 3.048,     !- X,Y,Z Vertex 1 {m}
  8.0946625, 6.55954999999992, 0,         !- X,Y,Z Vertex 2 {m}
  8.0946625, 8.3184999999999, 0,          !- X,Y,Z Vertex 3 {m}
  8.0946625, 8.3184999999999, 3.048;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1586,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1651,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.80720000000018, 6.55954999999982, 3.048, !- X,Y,Z Vertex 1 {m}
  6.80720000000018, 6.55954999999982, 0,  !- X,Y,Z Vertex 2 {m}
  8.0946625, 6.55954999999992, 0,         !- X,Y,Z Vertex 3 {m}
  8.0946625, 6.55954999999992, 3.048;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1587,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1643,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378842, 6.55954999999977, 3.048, !- X,Y,Z Vertex 1 {m}
  2.92342349378842, 6.55954999999977, 0,  !- X,Y,Z Vertex 2 {m}
  6.80720000000018, 6.55954999999982, 0,  !- X,Y,Z Vertex 3 {m}
  6.80720000000018, 6.55954999999982, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1588,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1622,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.55954999999977, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 6.55954999999977, 0,                 !- X,Y,Z Vertex 2 {m}
  2.92342349378842, 6.55954999999977, 0,  !- X,Y,Z Vertex 3 {m}
  2.92342349378842, 6.55954999999977, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1589,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1636,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48602499999991, 6.55954999999977, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.48602499999991, 6.55954999999977, 0, !- X,Y,Z Vertex 2 {m}
  0, 6.55954999999977, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.55954999999977, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1590,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1639,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48602499999991, 2.75590000000011, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.48602499999991, 2.75590000000011, 0, !- X,Y,Z Vertex 2 {m}
  -2.48602499999991, 6.55954999999977, 0, !- X,Y,Z Vertex 3 {m}
  -2.48602499999991, 6.55954999999977, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1591,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1614,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48602499999991, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2.48602499999991, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.48602499999991, 2.75590000000011, 0, !- X,Y,Z Vertex 3 {m}
  -2.48602499999991, 2.75590000000011, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1592,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1617,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.48602499999991, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.48602499999991, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1593,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 510,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.86460000000009, -1.6129000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  8.86460000000009, -2.88764567812905e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.48602499999991, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -2.48602499999991, 6.55954999999977, 3.048, !- X,Y,Z Vertex 4 {m}
  8.0946625, 6.55954999999992, 3.048,     !- X,Y,Z Vertex 5 {m}
  8.0946625, 8.3184999999999, 3.048,      !- X,Y,Z Vertex 6 {m}
  -14.8574124999999, 8.31849999999987, 3.048, !- X,Y,Z Vertex 7 {m}
  -14.8574124999999, 6.5531999999999, 3.048, !- X,Y,Z Vertex 8 {m}
  -5.343525, 6.55319999999984, 3.048,     !- X,Y,Z Vertex 9 {m}
  -5.343525, 3.0320279620355e-14, 3.048,  !- X,Y,Z Vertex 10 {m}
  -14.9415499999999, 3.46517481375486e-14, 3.048, !- X,Y,Z Vertex 11 {m}
  -14.9415499999998, -1.61290000000005, 3.048; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 1855,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.81012500000009, 8.31849999999991, 0, !- X,Y,Z Vertex 1 {m}
  -4.810125, 6.55320000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -14.8574124999999, 6.5531999999999, 0,  !- X,Y,Z Vertex 3 {m}
  -14.8574124999999, 8.31849999999987, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1856,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 271,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.47407500000018, -2.74326339422259e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.47407500000018, -1.6129000000001, 0,  !- X,Y,Z Vertex 2 {m}
  3.45682349378842, -1.61290000000009, 0, !- X,Y,Z Vertex 3 {m}
  3.45682349378842, -1.44382283906452e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1857,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1751,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.95262500000009, 0, 0,                !- X,Y,Z Vertex 1 {m}
  3.45682349378842, -1.44382283906452e-14, 0, !- X,Y,Z Vertex 2 {m}
  3.45682349378842, -1.61290000000009, 0, !- X,Y,Z Vertex 3 {m}
  -1.95262500000009, -1.61290000000006, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1858,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1738,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.47407500000018, -2.74326339422259e-14, 0, !- X,Y,Z Vertex 1 {m}
  8.86460000000009, -2.88764567812905e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.86460000000009, -1.6129000000001, 0,  !- X,Y,Z Vertex 3 {m}
  8.47407500000018, -1.6129000000001, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1859,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1895,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.81012500000009, 8.31849999999991, 0, !- X,Y,Z Vertex 1 {m}
  8.0946625, 8.3184999999999, 0,          !- X,Y,Z Vertex 2 {m}
  8.0946625, 6.55954999999992, 0,         !- X,Y,Z Vertex 3 {m}
  -2.48602499999991, 6.55954999999977, 0, !- X,Y,Z Vertex 4 {m}
  -4.810125, 6.55320000000001, 0;         !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 1860,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corr_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1879,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.810125, 6.55320000000001, 0,         !- X,Y,Z Vertex 1 {m}
  -4.810125, 2.28124008572195e-13, 0,     !- X,Y,Z Vertex 2 {m}
  -5.343525, 3.0320279620355e-14, 0,      !- X,Y,Z Vertex 3 {m}
  -5.343525, 6.55319999999984, 0;         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Corr_0200 Thermostat,     !- Name
  Thermal Zone: Corr_0200,                !- Zone or ZoneList Name
  Thermal Zone: Corr_0200 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Corr_0200 Thermostat Schedule, !- Name
  Thermal Zone: Corr_0200 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Corr_0200 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  SEC2015-MF-Corridor_HtgSetp,            !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Corridor_ClgSetp;            !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Corr_0200,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Corr_0200,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Corridor Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Corr_0200 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Corr_0200 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Corr_0200 Ventilation per Floor Area, !- Name
  Thermal Zone: Corr_0200,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Corr_0300,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  32.6898,                                !- X Origin {m}
  8.6867999999996,                        !- Y Origin {m}
  8.4582,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 510,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1593,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.769937499999948, 8.31849999999983, 0, !- X,Y,Z Vertex 1 {m}
  -0.769937499999948, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -11.350625, 6.55954999999983, 0,        !- X,Y,Z Vertex 3 {m}
  -11.350625, 6.064055924071e-14, 0,      !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, -1.6129000000001, 0,                 !- X,Y,Z Vertex 6 {m}
  -23.80615, -1.6129000000001, 0,         !- X,Y,Z Vertex 7 {m}
  -23.80615, 0, 0,                        !- X,Y,Z Vertex 8 {m}
  -14.208125, 4.62023308500648e-14, 0,    !- X,Y,Z Vertex 9 {m}
  -14.208125, 6.55319999999986, 0,        !- X,Y,Z Vertex 10 {m}
  -23.7220125, 6.55319999999986, 0,       !- X,Y,Z Vertex 11 {m}
  -23.7220125, 8.31849999999986, 0;       !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 511,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 578,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.6129000000001, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, -1.6129000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 603,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73380000000003, -1.6129000000001, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.73380000000003, -1.6129000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.6129000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -1.6129000000001, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 574,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3886785714286, -1.6129000000001, 2.9464, !- X,Y,Z Vertex 1 {m}
  -7.3886785714286, -1.6129000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -3.73380000000003, -1.6129000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.73380000000003, -1.6129000000001, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 591,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.049, -1.6129000000001, 2.9464,      !- X,Y,Z Vertex 1 {m}
  -11.049, -1.6129000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -7.3886785714286, -1.6129000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -7.3886785714286, -1.6129000000001, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 599,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6939, -1.6129000000001, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -14.6939, -1.6129000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -11.049, -1.6129000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -11.049, -1.6129000000001, 2.9464;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 516,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 646,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3642, -1.6129000000001, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -18.3642, -1.6129000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -14.6939, -1.6129000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -14.6939, -1.6129000000001, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 517,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 682,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.0091, -1.6129000000001, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -22.0091, -1.6129000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -18.3642, -1.6129000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -18.3642, -1.6129000000001, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 662,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.80615, -1.6129000000001, 2.9464,    !- X,Y,Z Vertex 1 {m}
  -23.80615, -1.6129000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -22.0091, -1.6129000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -22.0091, -1.6129000000001, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 671,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.80615, 0, 2.9464,                   !- X,Y,Z Vertex 1 {m}
  -23.80615, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -23.80615, -1.6129000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -23.80615, -1.6129000000001, 2.9464;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 670,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.479, -2.05179566004364e-29, 2.9464, !- X,Y,Z Vertex 1 {m}
  -22.479, -2.05179566004364e-29, 0,      !- X,Y,Z Vertex 2 {m}
  -23.80615, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -23.80615, 0, 2.9464;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 482,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5169072079982, 2.02135197469033e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -19.5169072079982, 2.02135197469033e-14, 0, !- X,Y,Z Vertex 2 {m}
  -22.479, -2.05179566004364e-29, 0,      !- X,Y,Z Vertex 3 {m}
  -22.479, -2.05179566004364e-29, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 522,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 495,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.5862, 3.46517481375486e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -16.5862, 3.46517481375486e-14, 0,      !- X,Y,Z Vertex 2 {m}
  -19.5169072079982, 2.02135197469033e-14, 0, !- X,Y,Z Vertex 3 {m}
  -19.5169072079982, 2.02135197469033e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 523,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 506,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.208125, 4.62023308500648e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -14.208125, 4.62023308500648e-14, 0,    !- X,Y,Z Vertex 2 {m}
  -16.5862, 3.46517481375486e-14, 0,      !- X,Y,Z Vertex 3 {m}
  -16.5862, 3.46517481375486e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 505,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.208125, 6.55319999999986, 2.9464,   !- X,Y,Z Vertex 1 {m}
  -14.208125, 6.55319999999986, 0,        !- X,Y,Z Vertex 2 {m}
  -14.208125, 4.62023308500648e-14, 0,    !- X,Y,Z Vertex 3 {m}
  -14.208125, 4.62023308500648e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 509,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.5862, 6.55319999999986, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -16.5862, 6.55319999999986, 0,          !- X,Y,Z Vertex 2 {m}
  -14.208125, 6.55319999999986, 0,        !- X,Y,Z Vertex 3 {m}
  -14.208125, 6.55319999999986, 2.9464;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 493,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5169072079982, 6.55319999999986, 2.9464, !- X,Y,Z Vertex 1 {m}
  -19.5169072079982, 6.55319999999986, 0, !- X,Y,Z Vertex 2 {m}
  -16.5862, 6.55319999999986, 0,          !- X,Y,Z Vertex 3 {m}
  -16.5862, 6.55319999999986, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 488,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.479, 6.55319999999986, 2.9464,      !- X,Y,Z Vertex 1 {m}
  -22.479, 6.55319999999986, 0,           !- X,Y,Z Vertex 2 {m}
  -19.5169072079982, 6.55319999999986, 0, !- X,Y,Z Vertex 3 {m}
  -19.5169072079982, 6.55319999999986, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 528,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 653,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7220125, 6.55319999999986, 2.9464,  !- X,Y,Z Vertex 1 {m}
  -23.7220125, 6.55319999999986, 0,       !- X,Y,Z Vertex 2 {m}
  -22.479, 6.55319999999986, 0,           !- X,Y,Z Vertex 3 {m}
  -22.479, 6.55319999999986, 2.9464;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 529,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 652,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7220125, 8.31849999999986, 2.9464,  !- X,Y,Z Vertex 1 {m}
  -23.7220125, 8.31849999999986, 0,       !- X,Y,Z Vertex 2 {m}
  -23.7220125, 6.55319999999986, 0,       !- X,Y,Z Vertex 3 {m}
  -23.7220125, 6.55319999999986, 2.9464;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 637,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.0345, 8.31849999999986, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -22.0345, 8.31849999999986, 0,          !- X,Y,Z Vertex 2 {m}
  -23.7220125, 8.31849999999986, 0,       !- X,Y,Z Vertex 3 {m}
  -23.7220125, 8.31849999999986, 2.9464;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 559,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.2070374999999, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -18.2070374999999, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -22.0345, 8.31849999999986, 0,          !- X,Y,Z Vertex 3 {m}
  -22.0345, 8.31849999999986, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1357,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2077499999999, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.2077499999999, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -18.2070374999999, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -18.2070374999999, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 628,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.37869999999996, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -7.37869999999996, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -11.2077499999999, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -11.2077499999999, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 534,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 569,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73380000000002, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.73380000000002, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -7.37869999999996, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -7.37869999999996, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 535,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 623,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.769937499999948, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -0.769937499999948, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -3.73380000000002, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -3.73380000000002, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 609,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.769937499999948, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -0.769937499999948, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -0.769937499999948, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -0.769937499999948, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 617,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.05739999999997, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.05739999999997, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -0.769937499999948, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -0.769937499999948, 6.55954999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 459,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.94117650621164, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -5.94117650621164, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -2.05739999999997, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -2.05739999999997, 6.55954999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 550,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86459999999997, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -8.86459999999997, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -5.94117650621164, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -5.94117650621164, 6.55954999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 540,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 476,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.350625, 6.55954999999983, 2.9464,   !- X,Y,Z Vertex 1 {m}
  -11.350625, 6.55954999999983, 0,        !- X,Y,Z Vertex 2 {m}
  -8.86459999999997, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -8.86459999999997, 6.55954999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 541,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 475,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.350625, 2.75590000000007, 2.9464,   !- X,Y,Z Vertex 1 {m}
  -11.350625, 2.75590000000007, 0,        !- X,Y,Z Vertex 2 {m}
  -11.350625, 6.55954999999983, 0,        !- X,Y,Z Vertex 3 {m}
  -11.350625, 6.55954999999983, 2.9464;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 502,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.350625, 6.064055924071e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.350625, 6.064055924071e-14, 0,      !- X,Y,Z Vertex 2 {m}
  -11.350625, 2.75590000000007, 0,        !- X,Y,Z Vertex 3 {m}
  -11.350625, 2.75590000000007, 2.9464;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 501,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86459999999997, 4.62023308500648e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -8.86459999999997, 4.62023308500648e-14, 0, !- X,Y,Z Vertex 2 {m}
  -11.350625, 6.064055924071e-14, 0,      !- X,Y,Z Vertex 3 {m}
  -11.350625, 6.064055924071e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 554,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.94117650621164, 4.04270394938067e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -5.94117650621164, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 2 {m}
  -8.86459999999997, 4.62023308500648e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.86459999999997, 4.62023308500648e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 471,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.94117650621164, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.94117650621164, 4.04270394938067e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 546,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 968,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.6129000000001, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -11.350625, 6.064055924071e-14, 2.9464, !- X,Y,Z Vertex 3 {m}
  -11.350625, 6.55954999999983, 2.9464,   !- X,Y,Z Vertex 4 {m}
  -0.769937499999948, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 5 {m}
  -0.769937499999948, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 6 {m}
  -23.7220125, 8.31849999999986, 2.9464,  !- X,Y,Z Vertex 7 {m}
  -23.7220125, 6.55319999999986, 2.9464,  !- X,Y,Z Vertex 8 {m}
  -14.208125, 6.55319999999986, 2.9464,   !- X,Y,Z Vertex 9 {m}
  -14.208125, 4.62023308500648e-14, 2.9464, !- X,Y,Z Vertex 10 {m}
  -23.80615, 0, 2.9464,                   !- X,Y,Z Vertex 11 {m}
  -23.80615, -1.6129000000001, 2.9464;    !- X,Y,Z Vertex 12 {m}

ZoneControl:Thermostat,
  Thermal Zone: Corr_0300 Thermostat,     !- Name
  Thermal Zone: Corr_0300,                !- Zone or ZoneList Name
  Thermal Zone: Corr_0300 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9;    !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Corr_0300 Thermostat Schedule, !- Name
  Thermal Zone: Corr_0300 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Corr_0300 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  SEC2015-MF-Corridor_HtgSetp,            !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Corridor_ClgSetp;            !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Corr_0300,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Corr_0300,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Corridor Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Corr_0300 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Corr_0300 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Corr_0300 Ventilation per Floor Area, !- Name
  Thermal Zone: Corr_0300,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Corr_0400,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  32.6898,                                !- X Origin {m}
  8.68679999999944,                       !- Y Origin {m}
  11.4046,                                !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1000,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 905,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.350625, 6.064055924071e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.350625, 6.064055924071e-14, 0,      !- X,Y,Z Vertex 2 {m}
  -11.350625, 2.75590000000007, 0,        !- X,Y,Z Vertex 3 {m}
  -11.350625, 2.75590000000007, 2.9464;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1001,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 904,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86459999999997, 4.62023308500648e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -8.86459999999997, 4.62023308500648e-14, 0, !- X,Y,Z Vertex 2 {m}
  -11.350625, 6.064055924071e-14, 0,      !- X,Y,Z Vertex 3 {m}
  -11.350625, 6.064055924071e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1002,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 920,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.94117650621164, 4.04270394938067e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -5.94117650621164, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 2 {m}
  -8.86459999999997, 4.62023308500648e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.86459999999997, 4.62023308500648e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1003,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1062,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.94117650621164, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.94117650621164, 4.04270394938067e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1004,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1932,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.6129000000001, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -11.350625, 6.064055924071e-14, 2.9464, !- X,Y,Z Vertex 3 {m}
  -11.350625, 6.55954999999983, 2.9464,   !- X,Y,Z Vertex 4 {m}
  -0.769937499999948, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 5 {m}
  -0.769937499999948, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 6 {m}
  -23.7220125, 8.31849999999986, 2.9464,  !- X,Y,Z Vertex 7 {m}
  -23.7220125, 6.55319999999986, 2.9464,  !- X,Y,Z Vertex 8 {m}
  -14.208125, 6.55319999999986, 2.9464,   !- X,Y,Z Vertex 9 {m}
  -14.208125, 4.62023308500648e-14, 2.9464, !- X,Y,Z Vertex 10 {m}
  -23.80615, 0, 2.9464,                   !- X,Y,Z Vertex 11 {m}
  -23.80615, -1.6129000000001, 2.9464;    !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 968,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 546,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7220125, 8.31849999999986, 0,       !- X,Y,Z Vertex 1 {m}
  -0.769937499999948, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -0.769937499999948, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -11.350625, 6.55954999999983, 0,        !- X,Y,Z Vertex 4 {m}
  -11.350625, 6.064055924071e-14, 0,      !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  0, -1.6129000000001, 0,                 !- X,Y,Z Vertex 7 {m}
  -23.80615, -1.6129000000001, 0,         !- X,Y,Z Vertex 8 {m}
  -23.80615, 0, 0,                        !- X,Y,Z Vertex 9 {m}
  -14.208125, 4.62023308500648e-14, 0,    !- X,Y,Z Vertex 10 {m}
  -14.208125, 6.55319999999986, 0,        !- X,Y,Z Vertex 11 {m}
  -23.7220125, 6.55319999999986, 0;       !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 969,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 929,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.6129000000001, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, -1.6129000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 970,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 936,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73380000000003, -1.6129000000001, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.73380000000003, -1.6129000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.6129000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -1.6129000000001, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 971,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 950,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3886785714286, -1.6129000000001, 2.9464, !- X,Y,Z Vertex 1 {m}
  -7.3886785714286, -1.6129000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -3.73380000000003, -1.6129000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.73380000000003, -1.6129000000001, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 972,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1023,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.049, -1.6129000000001, 2.9464,      !- X,Y,Z Vertex 1 {m}
  -11.049, -1.6129000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -7.3886785714286, -1.6129000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -7.3886785714286, -1.6129000000001, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 973,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 910,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6939, -1.6129000000001, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -14.6939, -1.6129000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -11.049, -1.6129000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -11.049, -1.6129000000001, 2.9464;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 974,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 926,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3642, -1.6129000000001, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -18.3642, -1.6129000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -14.6939, -1.6129000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -14.6939, -1.6129000000001, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 975,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1094,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.0091, -1.6129000000001, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -22.0091, -1.6129000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -18.3642, -1.6129000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -18.3642, -1.6129000000001, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 976,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1100,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.80615, -1.6129000000001, 2.9464,    !- X,Y,Z Vertex 1 {m}
  -23.80615, -1.6129000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -22.0091, -1.6129000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -22.0091, -1.6129000000001, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 977,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1109,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.80615, 0, 2.9464,                   !- X,Y,Z Vertex 1 {m}
  -23.80615, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -23.80615, -1.6129000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -23.80615, -1.6129000000001, 2.9464;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 978,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1108,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.479, 0, 2.9464,                     !- X,Y,Z Vertex 1 {m}
  -22.479, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -23.80615, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -23.80615, 0, 2.9464;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 979,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 898,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5169072079982, 2.02135197469033e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -19.5169072079982, 2.02135197469033e-14, 0, !- X,Y,Z Vertex 2 {m}
  -22.479, -2.05179566004364e-29, 0,      !- X,Y,Z Vertex 3 {m}
  -22.479, -2.05179566004364e-29, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 980,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1032,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.5862, 3.46517481375486e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -16.5862, 3.46517481375486e-14, 0,      !- X,Y,Z Vertex 2 {m}
  -19.5169072079982, 2.02135197469033e-14, 0, !- X,Y,Z Vertex 3 {m}
  -19.5169072079982, 2.02135197469033e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 981,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1075,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.208125, 4.62023308500648e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -14.208125, 4.62023308500648e-14, 0,    !- X,Y,Z Vertex 2 {m}
  -16.5862, 3.46517481375486e-14, 0,      !- X,Y,Z Vertex 3 {m}
  -16.5862, 3.46517481375486e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 982,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1074,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.208125, 6.55319999999986, 2.9464,   !- X,Y,Z Vertex 1 {m}
  -14.208125, 6.55319999999986, 0,        !- X,Y,Z Vertex 2 {m}
  -14.208125, 4.62023308500648e-14, 0,    !- X,Y,Z Vertex 3 {m}
  -14.208125, 4.62023308500648e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 983,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1073,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.5862, 6.55319999999986, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -16.5862, 6.55319999999986, 0,          !- X,Y,Z Vertex 2 {m}
  -14.208125, 6.55319999999986, 0,        !- X,Y,Z Vertex 3 {m}
  -14.208125, 6.55319999999986, 2.9464;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 984,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1030,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5169072079982, 6.55319999999986, 2.9464, !- X,Y,Z Vertex 1 {m}
  -19.5169072079982, 6.55319999999986, 0, !- X,Y,Z Vertex 2 {m}
  -16.5862, 6.55319999999986, 0,          !- X,Y,Z Vertex 3 {m}
  -16.5862, 6.55319999999986, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 985,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1088,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.479, 6.55319999999986, 2.9464,      !- X,Y,Z Vertex 1 {m}
  -22.479, 6.55319999999986, 0,           !- X,Y,Z Vertex 2 {m}
  -19.5169072079982, 6.55319999999986, 0, !- X,Y,Z Vertex 3 {m}
  -19.5169072079982, 6.55319999999986, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 986,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1048,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7220125, 6.55319999999986, 2.9464,  !- X,Y,Z Vertex 1 {m}
  -23.7220125, 6.55319999999986, 0,       !- X,Y,Z Vertex 2 {m}
  -22.479, 6.55319999999986, 0,           !- X,Y,Z Vertex 3 {m}
  -22.479, 6.55319999999986, 2.9464;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 987,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1047,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7220125, 8.31849999999986, 2.9464,  !- X,Y,Z Vertex 1 {m}
  -23.7220125, 8.31849999999986, 0,       !- X,Y,Z Vertex 2 {m}
  -23.7220125, 6.55319999999986, 0,       !- X,Y,Z Vertex 3 {m}
  -23.7220125, 6.55319999999986, 2.9464;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 988,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 956,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.0345, 8.31849999999986, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -22.0345, 8.31849999999986, 0,          !- X,Y,Z Vertex 2 {m}
  -23.7220125, 8.31849999999986, 0,       !- X,Y,Z Vertex 3 {m}
  -23.7220125, 8.31849999999986, 2.9464;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 989,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1038,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.2070374999999, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -18.2070374999999, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -22.0345, 8.31849999999986, 0,          !- X,Y,Z Vertex 3 {m}
  -22.0345, 8.31849999999986, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 990,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1118,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2077499999999, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.2077499999999, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -18.2070374999999, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -18.2070374999999, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 991,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1066,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.37869999999996, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -7.37869999999996, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -11.2077499999999, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -11.2077499999999, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 992,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1083,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73380000000002, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.73380000000002, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -7.37869999999996, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -7.37869999999996, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 993,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 965,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.769937499999948, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -0.769937499999948, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -3.73380000000002, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -3.73380000000002, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 994,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1006,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.769937499999948, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -0.769937499999948, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -0.769937499999948, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -0.769937499999948, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 995,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1014,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.05739999999997, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.05739999999997, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -0.769937499999948, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -0.769937499999948, 6.55954999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 996,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 943,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.94117650621164, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -5.94117650621164, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -2.05739999999997, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -2.05739999999997, 6.55954999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 997,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 916,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86459999999997, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -8.86459999999997, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -5.94117650621164, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -5.94117650621164, 6.55954999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 998,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1019,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.350625, 6.55954999999983, 2.9464,   !- X,Y,Z Vertex 1 {m}
  -11.350625, 6.55954999999983, 0,        !- X,Y,Z Vertex 2 {m}
  -8.86459999999997, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -8.86459999999997, 6.55954999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 999,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1018,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.350625, 2.75590000000007, 2.9464,   !- X,Y,Z Vertex 1 {m}
  -11.350625, 2.75590000000007, 0,        !- X,Y,Z Vertex 2 {m}
  -11.350625, 6.55954999999983, 0,        !- X,Y,Z Vertex 3 {m}
  -11.350625, 6.55954999999983, 2.9464;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Corr_0400 Thermostat,     !- Name
  Thermal Zone: Corr_0400,                !- Zone or ZoneList Name
  Thermal Zone: Corr_0400 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Corr_0400 Thermostat Schedule, !- Name
  Thermal Zone: Corr_0400 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Corr_0400 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  SEC2015-MF-Corridor_HtgSetp,            !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Corridor_ClgSetp;            !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Corr_0400,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Corr_0400,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Corridor Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Corr_0400 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Corr_0400 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Corr_0400 Ventilation per Floor Area, !- Name
  Thermal Zone: Corr_0400,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Corr_0500,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  32.6898,                                !- X Origin {m}
  8.68679999999977,                       !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1932,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1004,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7220125, 8.31849999999986, 0,       !- X,Y,Z Vertex 1 {m}
  -0.769937499999948, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -0.769937499999948, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -11.350625, 6.55954999999983, 0,        !- X,Y,Z Vertex 4 {m}
  -11.350625, 6.064055924071e-14, 0,      !- X,Y,Z Vertex 5 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 6 {m}
  0, -1.6129000000001, 0,                 !- X,Y,Z Vertex 7 {m}
  -23.80615, -1.6129000000001, 0,         !- X,Y,Z Vertex 8 {m}
  -23.80615, 0, 0,                        !- X,Y,Z Vertex 9 {m}
  -14.208125, 4.62023308500648e-14, 0,    !- X,Y,Z Vertex 10 {m}
  -14.208125, 6.55319999999986, 0,        !- X,Y,Z Vertex 11 {m}
  -23.7220125, 6.55319999999986, 0;       !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 1933,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2055,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.6129000000001, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, -1.6129000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1934,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2081,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73380000000003, -1.6129000000001, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.73380000000003, -1.6129000000001, 0, !- X,Y,Z Vertex 2 {m}
  0, -1.6129000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -1.6129000000001, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1935,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2065,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.3886785714286, -1.6129000000001, 2.9464, !- X,Y,Z Vertex 1 {m}
  -7.3886785714286, -1.6129000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -3.73380000000003, -1.6129000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.73380000000003, -1.6129000000001, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1936,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2133,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.049, -1.6129000000001, 2.9464,      !- X,Y,Z Vertex 1 {m}
  -11.049, -1.6129000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -7.3886785714286, -1.6129000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -7.3886785714286, -1.6129000000001, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1937,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1923,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.6939, -1.6129000000001, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -14.6939, -1.6129000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -11.049, -1.6129000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -11.049, -1.6129000000001, 2.9464;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1938,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2078,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.3642, -1.6129000000001, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -18.3642, -1.6129000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -14.6939, -1.6129000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -14.6939, -1.6129000000001, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1939,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2129,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.0091, -1.6129000000001, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -22.0091, -1.6129000000001, 0,          !- X,Y,Z Vertex 2 {m}
  -18.3642, -1.6129000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -18.3642, -1.6129000000001, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1940,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2026,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.80615, -1.6129000000001, 2.9464,    !- X,Y,Z Vertex 1 {m}
  -23.80615, -1.6129000000001, 0,         !- X,Y,Z Vertex 2 {m}
  -22.0091, -1.6129000000001, 0,          !- X,Y,Z Vertex 3 {m}
  -22.0091, -1.6129000000001, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1941,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1994,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.80615, 0, 2.9464,                   !- X,Y,Z Vertex 1 {m}
  -23.80615, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  -23.80615, -1.6129000000001, 0,         !- X,Y,Z Vertex 3 {m}
  -23.80615, -1.6129000000001, 2.9464;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1942,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1993,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.479, 0, 2.9464,                     !- X,Y,Z Vertex 1 {m}
  -22.479, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -23.80615, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  -23.80615, 0, 2.9464;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1943,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2089,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5169072079982, 2.02135197469033e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -19.5169072079982, 2.02135197469033e-14, 0, !- X,Y,Z Vertex 2 {m}
  -22.479, -2.05179566004364e-29, 0,      !- X,Y,Z Vertex 3 {m}
  -22.479, -2.05179566004364e-29, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1944,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2035,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.5862, 3.46517481375486e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -16.5862, 3.46517481375486e-14, 0,      !- X,Y,Z Vertex 2 {m}
  -19.5169072079982, 2.02135197469033e-14, 0, !- X,Y,Z Vertex 3 {m}
  -19.5169072079982, 2.02135197469033e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1945,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2105,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.208125, 4.62023308500648e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -14.208125, 4.62023308500648e-14, 0,    !- X,Y,Z Vertex 2 {m}
  -16.5862, 3.46517481375486e-14, 0,      !- X,Y,Z Vertex 3 {m}
  -16.5862, 3.46517481375486e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1946,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2104,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.208125, 6.55319999999986, 2.9464,   !- X,Y,Z Vertex 1 {m}
  -14.208125, 6.55319999999986, 0,        !- X,Y,Z Vertex 2 {m}
  -14.208125, 4.62023308500648e-14, 0,    !- X,Y,Z Vertex 3 {m}
  -14.208125, 4.62023308500648e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1947,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2103,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.5862, 6.55319999999986, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -16.5862, 6.55319999999986, 0,          !- X,Y,Z Vertex 2 {m}
  -14.208125, 6.55319999999986, 0,        !- X,Y,Z Vertex 3 {m}
  -14.208125, 6.55319999999986, 2.9464;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1948,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2033,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -19.5169072079982, 6.55319999999986, 2.9464, !- X,Y,Z Vertex 1 {m}
  -19.5169072079982, 6.55319999999986, 0, !- X,Y,Z Vertex 2 {m}
  -16.5862, 6.55319999999986, 0,          !- X,Y,Z Vertex 3 {m}
  -16.5862, 6.55319999999986, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1949,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2013,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.479, 6.55319999999986, 2.9464,      !- X,Y,Z Vertex 1 {m}
  -22.479, 6.55319999999986, 0,           !- X,Y,Z Vertex 2 {m}
  -19.5169072079982, 6.55319999999986, 0, !- X,Y,Z Vertex 3 {m}
  -19.5169072079982, 6.55319999999986, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1950,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2097,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7220125, 6.55319999999986, 2.9464,  !- X,Y,Z Vertex 1 {m}
  -23.7220125, 6.55319999999986, 0,       !- X,Y,Z Vertex 2 {m}
  -22.479, 6.55319999999986, 0,           !- X,Y,Z Vertex 3 {m}
  -22.479, 6.55319999999986, 2.9464;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1951,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2096,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.7220125, 8.31849999999986, 2.9464,  !- X,Y,Z Vertex 1 {m}
  -23.7220125, 8.31849999999986, 0,       !- X,Y,Z Vertex 2 {m}
  -23.7220125, 6.55319999999986, 0,       !- X,Y,Z Vertex 3 {m}
  -23.7220125, 6.55319999999986, 2.9464;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1952,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1979,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -22.0345, 8.31849999999986, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -22.0345, 8.31849999999986, 0,          !- X,Y,Z Vertex 2 {m}
  -23.7220125, 8.31849999999986, 0,       !- X,Y,Z Vertex 3 {m}
  -23.7220125, 8.31849999999986, 2.9464;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1953,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2111,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -18.2070374999999, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -18.2070374999999, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -22.0345, 8.31849999999986, 0,          !- X,Y,Z Vertex 3 {m}
  -22.0345, 8.31849999999986, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1954,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1987,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.2077499999999, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.2077499999999, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -18.2070374999999, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -18.2070374999999, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1955,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2004,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.37869999999996, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -7.37869999999996, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -11.2077499999999, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -11.2077499999999, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1956,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2021,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73380000000002, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.73380000000002, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -7.37869999999996, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -7.37869999999996, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1957,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1973,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.769937499999948, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -0.769937499999948, 8.31849999999983, 0, !- X,Y,Z Vertex 2 {m}
  -3.73380000000002, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -3.73380000000002, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1958,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2038,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.769937499999948, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -0.769937499999948, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -0.769937499999948, 8.31849999999983, 0, !- X,Y,Z Vertex 3 {m}
  -0.769937499999948, 8.31849999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1959,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2045,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.05739999999997, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.05739999999997, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -0.769937499999948, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -0.769937499999948, 6.55954999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1960,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2070,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.94117650621164, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -5.94117650621164, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -2.05739999999997, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -2.05739999999997, 6.55954999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1961,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1914,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86459999999997, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  -8.86459999999997, 6.55954999999983, 0, !- X,Y,Z Vertex 2 {m}
  -5.94117650621164, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -5.94117650621164, 6.55954999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1962,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1929,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.350625, 6.55954999999983, 2.9464,   !- X,Y,Z Vertex 1 {m}
  -11.350625, 6.55954999999983, 0,        !- X,Y,Z Vertex 2 {m}
  -8.86459999999997, 6.55954999999983, 0, !- X,Y,Z Vertex 3 {m}
  -8.86459999999997, 6.55954999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1963,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1928,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.350625, 2.75590000000007, 2.9464,   !- X,Y,Z Vertex 1 {m}
  -11.350625, 2.75590000000007, 0,        !- X,Y,Z Vertex 2 {m}
  -11.350625, 6.55954999999983, 0,        !- X,Y,Z Vertex 3 {m}
  -11.350625, 6.55954999999983, 2.9464;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1964,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2053,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.350625, 6.064055924071e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -11.350625, 6.064055924071e-14, 0,      !- X,Y,Z Vertex 2 {m}
  -11.350625, 2.75590000000007, 0,        !- X,Y,Z Vertex 3 {m}
  -11.350625, 2.75590000000007, 2.9464;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1965,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2052,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.86459999999997, 4.62023308500648e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -8.86459999999997, 4.62023308500648e-14, 0, !- X,Y,Z Vertex 2 {m}
  -11.350625, 6.064055924071e-14, 0,      !- X,Y,Z Vertex 3 {m}
  -11.350625, 6.064055924071e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1966,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1918,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.94117650621164, 4.04270394938067e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -5.94117650621164, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 2 {m}
  -8.86459999999997, 4.62023308500648e-14, 0, !- X,Y,Z Vertex 3 {m}
  -8.86459999999997, 4.62023308500648e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1967,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2124,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.94117650621164, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 3 {m}
  -5.94117650621164, 4.04270394938067e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1968,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_0500,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.6129000000001, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -11.350625, 6.064055924071e-14, 2.9464, !- X,Y,Z Vertex 3 {m}
  -11.350625, 6.55954999999983, 2.9464,   !- X,Y,Z Vertex 4 {m}
  -0.769937499999948, 6.55954999999983, 2.9464, !- X,Y,Z Vertex 5 {m}
  -0.769937499999948, 8.31849999999983, 2.9464, !- X,Y,Z Vertex 6 {m}
  -23.7220125, 8.31849999999986, 2.9464,  !- X,Y,Z Vertex 7 {m}
  -23.7220125, 6.55319999999986, 2.9464,  !- X,Y,Z Vertex 8 {m}
  -14.208125, 6.55319999999986, 2.9464,   !- X,Y,Z Vertex 9 {m}
  -14.208125, 4.62023308500648e-14, 2.9464, !- X,Y,Z Vertex 10 {m}
  -23.80615, 0, 2.9464,                   !- X,Y,Z Vertex 11 {m}
  -23.80615, -1.6129000000001, 2.9464;    !- X,Y,Z Vertex 12 {m}

ZoneControl:Thermostat,
  Thermal Zone: Corr_0500 Thermostat,     !- Name
  Thermal Zone: Corr_0500,                !- Zone or ZoneList Name
  Thermal Zone: Corr_0500 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 156;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Corr_0500 Thermostat Schedule, !- Name
  Thermal Zone: Corr_0500 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Corr_0500 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 156,  !- Name
  SEC2015-MF-Corridor_HtgSetp,            !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Corridor_ClgSetp;            !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Corr_0500,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Corr_0500,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Corridor Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Corr_0500 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Corr_0500 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Corr_0500 Ventilation per Floor Area, !- Name
  Thermal Zone: Corr_0500,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Corr_2100,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.6807000000006,                       !- X Origin {m}
  7.07389999999947,                       !- Y Origin {m}
  61.4934,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 222,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2752999999996, 9.93139999999986, 3.5052, !- X,Y,Z Vertex 1 {m}
  18.2752999999996, 9.93139999999986, 0,  !- X,Y,Z Vertex 2 {m}
  14.6304, 9.93139999999995, 0,           !- X,Y,Z Vertex 3 {m}
  14.6304, 9.93139999999995, 3.5052;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 227,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2391624999996, 9.93139999999995, 3.5052, !- X,Y,Z Vertex 1 {m}
  21.2391624999996, 9.93139999999995, 0,  !- X,Y,Z Vertex 2 {m}
  18.2752999999996, 9.93139999999986, 0,  !- X,Y,Z Vertex 3 {m}
  18.2752999999996, 9.93139999999986, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2391624999996, 8.17244999999994, 3.5052, !- X,Y,Z Vertex 1 {m}
  21.2391624999996, 8.17244999999994, 0,  !- X,Y,Z Vertex 2 {m}
  21.2391624999996, 9.93139999999995, 0,  !- X,Y,Z Vertex 3 {m}
  21.2391624999996, 9.93139999999995, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 171,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.9516999999996, 8.17244999999985, 3.5052, !- X,Y,Z Vertex 1 {m}
  19.9516999999996, 8.17244999999985, 0,  !- X,Y,Z Vertex 2 {m}
  21.2391624999996, 8.17244999999994, 0,  !- X,Y,Z Vertex 3 {m}
  21.2391624999996, 8.17244999999994, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 157,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0679234937879, 8.17244999999985, 3.5052, !- X,Y,Z Vertex 1 {m}
  16.0679234937879, 8.17244999999985, 0,  !- X,Y,Z Vertex 2 {m}
  19.9516999999996, 8.17244999999985, 0,  !- X,Y,Z Vertex 3 {m}
  19.9516999999996, 8.17244999999985, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 150,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1445, 8.17244999999985, 3.5052,      !- X,Y,Z Vertex 1 {m}
  13.1445, 8.17244999999985, 0,           !- X,Y,Z Vertex 2 {m}
  16.0679234937879, 8.17244999999985, 0,  !- X,Y,Z Vertex 3 {m}
  16.0679234937879, 8.17244999999985, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 165,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.658475, 8.17244999999985, 3.5052,    !- X,Y,Z Vertex 1 {m}
  10.658475, 8.17244999999985, 0,         !- X,Y,Z Vertex 2 {m}
  13.1445, 8.17244999999985, 0,           !- X,Y,Z Vertex 3 {m}
  13.1445, 8.17244999999985, 3.5052;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 164,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.658475, 4.36880000000014, 3.5052,    !- X,Y,Z Vertex 1 {m}
  10.658475, 4.36880000000014, 0,         !- X,Y,Z Vertex 2 {m}
  10.658475, 8.17244999999985, 0,         !- X,Y,Z Vertex 3 {m}
  10.658475, 8.17244999999985, 3.5052;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 142,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6584749999996, 1.61290000000009, 3.5052, !- X,Y,Z Vertex 1 {m}
  10.6584749999996, 1.61290000000009, 0,  !- X,Y,Z Vertex 2 {m}
  10.658475, 4.36880000000014, 0,         !- X,Y,Z Vertex 3 {m}
  10.658475, 4.36880000000014, 3.5052;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 141,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.1444999999997, 1.61290000000009, 3.5052, !- X,Y,Z Vertex 1 {m}
  13.1444999999997, 1.61290000000009, 0,  !- X,Y,Z Vertex 2 {m}
  10.6584749999996, 1.61290000000009, 0,  !- X,Y,Z Vertex 3 {m}
  10.6584749999996, 1.61290000000009, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 147,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0679234937879, 1.61290000000009, 3.5052, !- X,Y,Z Vertex 1 {m}
  16.0679234937879, 1.61290000000009, 0,  !- X,Y,Z Vertex 2 {m}
  13.1444999999997, 1.61290000000009, 0,  !- X,Y,Z Vertex 3 {m}
  13.1444999999997, 1.61290000000009, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 155,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.0090999999999, 1.6129, 3.5052,       !- X,Y,Z Vertex 1 {m}
  22.0090999999999, 1.6129, 0,            !- X,Y,Z Vertex 2 {m}
  16.0679234937879, 1.61290000000009, 0,  !- X,Y,Z Vertex 3 {m}
  16.0679234937879, 1.61290000000009, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.0090999999996, 9.24046617001395e-14, 3.5052, !- X,Y,Z Vertex 1 {m}
  22.0090999999996, 9.24046617001395e-14, 0, !- X,Y,Z Vertex 2 {m}
  22.0090999999999, 1.6129, 0,            !- X,Y,Z Vertex 3 {m}
  22.0090999999999, 1.6129, 3.5052;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 73,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.2752999999996, 0, 3.5052,            !- X,Y,Z Vertex 1 {m}
  18.2752999999996, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  22.0090999999996, 9.24046617001295e-14, 0, !- X,Y,Z Vertex 3 {m}
  22.0090999999996, 9.24046617001295e-14, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 114,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 68,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.6204214285714, 0, 3.5052,            !- X,Y,Z Vertex 1 {m}
  14.6204214285714, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  18.2752999999996, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  18.2752999999996, 0, 3.5052;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 115,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 62,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.9600999999999, 0, 3.5052,            !- X,Y,Z Vertex 1 {m}
  10.9600999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  14.6204214285714, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  14.6204214285714, 0, 3.5052;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.31520000000005, 0, 3.5052,            !- X,Y,Z Vertex 1 {m}
  7.31520000000005, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  10.9600999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.9600999999999, 0, 3.5052;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64489999999968, 1.13897539180321e-45, 3.5052, !- X,Y,Z Vertex 1 {m}
  3.64489999999968, 1.13897539180321e-45, 0, !- X,Y,Z Vertex 2 {m}
  7.31520000000005, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.31520000000005, 0, 3.5052;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 24,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.31879666567496e-43, 5.12948915010911e-30, 3.5052, !- X,Y,Z Vertex 1 {m}
  -1.31879666567496e-43, 5.12948915010911e-30, 0, !- X,Y,Z Vertex 2 {m}
  3.64489999999968, 1.13897539180321e-45, 0, !- X,Y,Z Vertex 3 {m}
  3.64489999999968, 1.13897539180321e-45, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 119,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1836,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80206249999973, 8.16610000000002, 3.50519999999999, !- X,Y,Z Vertex 1 {m}
  3.80206249999973, 9.93139999999999, 3.50519999999999, !- X,Y,Z Vertex 2 {m}
  -1.71291250000066, 9.93140000000008, 3.50519999999999, !- X,Y,Z Vertex 3 {m}
  -1.71291250000032, 8.16610000000014, 3.50519999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1907,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1831,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2391624999996, -2.02135197469033e-14, 3.5052, !- X,Y,Z Vertex 1 {m}
  21.2391624999996, 1.61290000000016, 3.5052, !- X,Y,Z Vertex 2 {m}
  16.0679234937879, 1.61290000000009, 3.5052, !- X,Y,Z Vertex 3 {m}
  16.0679234937878, 8.99501628737198e-13, 3.50519999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 241,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1333,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.7970500000003, -4.62023308500648e-14, 3.5052, !- X,Y,Z Vertex 1 {m}
  2.49219279200112, 3.99680288865056e-14, 3.50519999999999, !- X,Y,Z Vertex 2 {m}
  2.49219279200147, 1.61290000000009, 3.5052, !- X,Y,Z Vertex 3 {m}
  -1.79704999999998, 1.61290000000009, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 242,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1347,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.49219279200112, 3.99680288865056e-14, 3.50519999999999, !- X,Y,Z Vertex 1 {m}
  16.0679234937878, 8.99724739156227e-13, 3.50519999999999, !- X,Y,Z Vertex 2 {m}
  16.0679234937879, 1.61290000000009, 3.5052, !- X,Y,Z Vertex 3 {m}
  2.49219279200147, 1.61290000000009, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1390,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6584749999996, 1.61290000000009, 3.5052, !- X,Y,Z Vertex 1 {m}
  10.658475, 8.17244999999985, 3.5052,    !- X,Y,Z Vertex 2 {m}
  7.80097500000005, 8.16609999999994, 3.5052, !- X,Y,Z Vertex 3 {m}
  7.80097499999968, 1.61290000000009, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.0090999999996, 9.24046617001295e-14, 3.5052, !- X,Y,Z Vertex 1 {m}
  22.0090999999999, 1.6129, 3.5052,       !- X,Y,Z Vertex 2 {m}
  21.2391624999996, 1.61290000000016, 3.5052, !- X,Y,Z Vertex 3 {m}
  21.2391624999996, -2.02135197469033e-14, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1821,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80206249999978, 8.1661, 3.50519999999999, !- X,Y,Z Vertex 1 {m}
  8.5847339457273, 8.16784168654602, 3.50519999999999, !- X,Y,Z Vertex 2 {m}
  10.6584749999998, 8.17244999999993, 3.50519999999999, !- X,Y,Z Vertex 3 {m}
  21.2391624999995, 8.17244999999998, 3.50519999999999, !- X,Y,Z Vertex 4 {m}
  21.2391624999996, 9.93140000000001, 3.50519999999999, !- X,Y,Z Vertex 5 {m}
  3.80206249999978, 9.93139999999998, 3.50519999999999; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.80206249999973, 8.16610000000002, 3.50519999999999, !- X,Y,Z Vertex 1 {m}
  21.2391624999996, 8.17244999999994, 3.5052, !- X,Y,Z Vertex 2 {m}
  10.658475, 8.17244999999985, 3.5052,    !- X,Y,Z Vertex 3 {m}
  8.5847339457273, 8.16784168654602, 3.50519999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.2391624999996, 9.93139999999995, -8.58865678761399e-58, !- X,Y,Z Vertex 1 {m}
  21.2391624999996, 8.17244999999994, -1.36387985489121e-57, !- X,Y,Z Vertex 2 {m}
  10.658475, 8.17244999999985, -9.02166199940478e-59, !- X,Y,Z Vertex 3 {m}
  10.6584749999996, 1.61290000000009, -1.97353663422531e-57, !- X,Y,Z Vertex 4 {m}
  22.0090999999999, 1.6129, -3.3398820400041e-57, !- X,Y,Z Vertex 5 {m}
  22.0090999999996, 9.24046617001297e-14, -3.80296363111224e-57, !- X,Y,Z Vertex 6 {m}
  -1.7970500000003, -4.62023308500648e-14, -9.37269126908397e-58, !- X,Y,Z Vertex 7 {m}
  -1.79704999999998, 1.61290000000009, -4.74187535800197e-58, !- X,Y,Z Vertex 8 {m}
  7.80097499999968, 1.61290000000009, -1.62956156703627e-57, !- X,Y,Z Vertex 9 {m}
  7.80097500000005, 8.16609999999994, 2.51935291324518e-58, !- X,Y,Z Vertex 10 {m}
  -1.7129125, 8.16610000000003, 1.39718116780454e-57, !- X,Y,Z Vertex 11 {m}
  -1.71291250000032, 9.93139999999995, 1.90401849980487e-57; !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.7970500000003, -4.62023308500648e-14, 3.5052, !- X,Y,Z Vertex 1 {m}
  -1.7970500000003, -4.62023308500648e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.91277999404991e-43, 3.07769349006546e-29, 0, !- X,Y,Z Vertex 3 {m}
  -7.91277999404991e-43, 3.07769349006546e-29, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.79704999999998, 1.61290000000009, 3.5052, !- X,Y,Z Vertex 1 {m}
  -1.79704999999998, 1.61290000000009, 0, !- X,Y,Z Vertex 2 {m}
  -1.7970500000003, -4.62023308500648e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.7970500000003, -4.62023308500648e-14, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 7,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.469899999999931, 1.61290000000009, 3.5052, !- X,Y,Z Vertex 1 {m}
  -0.469899999999931, 1.61290000000009, 0, !- X,Y,Z Vertex 2 {m}
  -1.79704999999998, 1.61290000000009, 0, !- X,Y,Z Vertex 3 {m}
  -1.79704999999998, 1.61290000000009, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 122,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.49219279200147, 1.61290000000009, 3.5052, !- X,Y,Z Vertex 1 {m}
  2.49219279200147, 1.61290000000009, 0,  !- X,Y,Z Vertex 2 {m}
  -0.469899999999931, 1.61290000000009, 0, !- X,Y,Z Vertex 3 {m}
  -0.469899999999931, 1.61290000000009, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42290000000005, 1.61290000000018, 3.5052, !- X,Y,Z Vertex 1 {m}
  5.42290000000005, 1.61290000000018, 0,  !- X,Y,Z Vertex 2 {m}
  2.49219279200147, 1.61290000000009, 0,  !- X,Y,Z Vertex 3 {m}
  2.49219279200147, 1.61290000000009, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 135,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.80097499999968, 1.61290000000009, 3.5052, !- X,Y,Z Vertex 1 {m}
  7.80097499999968, 1.61290000000009, 0,  !- X,Y,Z Vertex 2 {m}
  5.42290000000005, 1.61290000000018, 0,  !- X,Y,Z Vertex 3 {m}
  5.42290000000005, 1.61290000000018, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.80097500000005, 8.16609999999994, 3.5052, !- X,Y,Z Vertex 1 {m}
  7.80097500000005, 8.16609999999994, 0,  !- X,Y,Z Vertex 2 {m}
  7.80097499999968, 1.61290000000009, 0,  !- X,Y,Z Vertex 3 {m}
  7.80097499999968, 1.61290000000009, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 137,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.42290000000005, 8.16610000000003, 3.5052, !- X,Y,Z Vertex 1 {m}
  5.42290000000005, 8.16610000000003, 0,  !- X,Y,Z Vertex 2 {m}
  7.80097500000005, 8.16609999999994, 0,  !- X,Y,Z Vertex 3 {m}
  7.80097500000005, 8.16609999999994, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 130,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.49219279200186, 8.16610000000003, 3.5052, !- X,Y,Z Vertex 1 {m}
  2.49219279200186, 8.16610000000003, 0,  !- X,Y,Z Vertex 2 {m}
  5.42290000000005, 8.16610000000003, 0,  !- X,Y,Z Vertex 3 {m}
  5.42290000000005, 8.16610000000003, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 191,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.469899999999954, 8.16610000000003, 3.5052, !- X,Y,Z Vertex 1 {m}
  -0.469899999999954, 8.16610000000003, 0, !- X,Y,Z Vertex 2 {m}
  2.49219279200186, 8.16610000000003, 0,  !- X,Y,Z Vertex 3 {m}
  2.49219279200186, 8.16610000000003, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 185,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.469899999999954, 8.16610000000006, 3.5052, !- X,Y,Z Vertex 1 {m}
  -1.71291250000032, 8.16610000000011, 3.50519999999999, !- X,Y,Z Vertex 2 {m}
  -1.7129125, 8.16610000000006, 4.35040152267165e-28, !- X,Y,Z Vertex 3 {m}
  -0.469899999999954, 8.1661, -4.35040152267165e-28; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Corr_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 184,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.71291250000066, 9.93140000000008, 3.50519999999999, !- X,Y,Z Vertex 1 {m}
  -1.71291250000033, 9.93139999999995, -1.12174121968521e-27, !- X,Y,Z Vertex 2 {m}
  -1.71291249999999, 8.16610000000003, 4.75890214411903e-28, !- X,Y,Z Vertex 3 {m}
