  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.25607326317658e-44, 3.84711686258183e-30, 5.4102, !- X,Y,Z Vertex 1 {m}
  6.25607326317658e-44, 3.84711686258183e-30, 0, !- X,Y,Z Vertex 2 {m}
  -2.486025, 4.04270394938067e-14, 0,     !- X,Y,Z Vertex 3 {m}
  -2.486025, 4.04270394938067e-14, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1751,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: FCC_0100,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1857,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378851, -1.61290000000031, 5.4102, !- X,Y,Z Vertex 1 {m}
  2.92342349378851, 4.04270394938067e-14, 5.4102, !- X,Y,Z Vertex 2 {m}
  -2.486025, 4.04270394938067e-14, 5.4102, !- X,Y,Z Vertex 3 {m}
  -2.486025, -1.61290000000031, 5.4102;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1874,                           !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: FCC_0100,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48338842854187, -3.28453750000012, 5.4102, !- X,Y,Z Vertex 1 {m}
  -2.486025, -1.61290000000031, 5.4102,   !- X,Y,Z Vertex 2 {m}
  -2.486025, -3.2845375000001, 5.4102;    !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: FCC_0100,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.942521428571002, -3.28453750000011, 5.4102, !- X,Y,Z Vertex 1 {m}
  2.92342349378851, -3.2845375000001, 5.4102, !- X,Y,Z Vertex 2 {m}
  2.92342349378851, -1.61290000000031, 5.4102, !- X,Y,Z Vertex 3 {m}
  0.942521428571002, -1.61290000000031, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: FCC_0100,                 !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48338842854187, -3.28453750000012, 5.4102, !- X,Y,Z Vertex 1 {m}
  -2.48338842854187, -1.61290000000031, 5.4102, !- X,Y,Z Vertex 2 {m}
  -2.486025, -1.61290000000031, 5.4102;   !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: FCC_0100,                 !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1909,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.942521428571002, -3.28453750000011, 5.4102, !- X,Y,Z Vertex 1 {m}
  0.942521428571002, -1.61290000000031, 5.4102, !- X,Y,Z Vertex 2 {m}
  -2.48338842854187, -1.61290000000031, 5.4102, !- X,Y,Z Vertex 3 {m}
  -2.48338842854187, -3.28453750000012, 5.4102; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: FCC_0100 Thermostat,      !- Name
  Thermal Zone: FCC_0100,                 !- Zone or ZoneList Name
  Thermal Zone: FCC_0100 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 39;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: FCC_0100 Thermostat Schedule, !- Name
  Thermal Zone: FCC_0100 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: FCC_0100 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  SEC2015-MF-Corridor_HtgSetp,            !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-ElecMech_ClgSetp;            !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: FCC_0100,                 !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: FCC_0100,                 !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: FCC_0100 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: FCC_0100 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: FCC_0100 Ventilation per Floor Area, !- Name
  Thermal Zone: FCC_0100,                 !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Fitness_2200,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  3.87350000000033,                       !- X Origin {m}
  7.07389999999951,                       !- Y Origin {m}
  64.9986,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1333,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 241,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29939279200139, 1.61290000000009, 0,  !- X,Y,Z Vertex 1 {m}
  9.29939279200139, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.01015000000006, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.01014999999992, 1.61290000000019, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1334,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.0525499999999, 3.3528,            !- X,Y,Z Vertex 1 {m}
  0, 14.0525499999999, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 205,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 1334,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 13.9446000000002, 3.302,             !- X,Y,Z Vertex 1 {m}
  0, 13.9446000000002, 0.0508,            !- X,Y,Z Vertex 2 {m}
  0, 10.3822500000002, 0.0508,            !- X,Y,Z Vertex 3 {m}
  0, 10.3822500000002, 3.302;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 206,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 1334,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.94385000000023, 3.302,             !- X,Y,Z Vertex 1 {m}
  0, 7.94385000000023, 0.0508,            !- X,Y,Z Vertex 2 {m}
  0, 5.53085000000024, 0.0508,            !- X,Y,Z Vertex 3 {m}
  0, 5.53085000000024, 3.302;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 207,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 1334,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.06705000000023, 3.302,             !- X,Y,Z Vertex 1 {m}
  0, 3.06705000000023, 0.0508,            !- X,Y,Z Vertex 2 {m}
  0, 0.0508, 0.0508,                      !- X,Y,Z Vertex 3 {m}
  0, 0.0508, 3.302;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1335,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.78179999999981, 14.0525499999999, 3.3528, !- X,Y,Z Vertex 1 {m}
  6.78179999999981, 14.0525499999999, 0,  !- X,Y,Z Vertex 2 {m}
  0, 14.0525499999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 14.0525499999999, 3.3528;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 221,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1335,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.60984999999991, 14.0525499999999, 3.302, !- X,Y,Z Vertex 1 {m}
  2.60984999999991, 14.0525499999999, 0.0508, !- X,Y,Z Vertex 2 {m}
  0.292099999999908, 14.0525499999999, 0.0508, !- X,Y,Z Vertex 3 {m}
  0.292099999999908, 14.0525499999999, 3.302; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 222,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1335,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.28617809427794, 14.0525499999999, 3.302, !- X,Y,Z Vertex 1 {m}
  6.28617809427794, 14.0525499999999, 0.0508, !- X,Y,Z Vertex 2 {m}
  3.85444999999992, 14.0525499999999, 0.0508, !- X,Y,Z Vertex 3 {m}
  3.8544499999999, 14.0525499999999, 3.302; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1336,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1435,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.7817999999996, 9.93139999999995, 3.3528, !- X,Y,Z Vertex 1 {m}
  6.7817999999996, 9.93139999999995, 0,   !- X,Y,Z Vertex 2 {m}
  6.78179999999981, 14.0525499999999, 0,  !- X,Y,Z Vertex 3 {m}
  6.78179999999981, 14.0525499999999, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1337,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1438,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6092625, 9.93139999999995, 3.3528,   !- X,Y,Z Vertex 1 {m}
  10.6092625, 9.93139999999995, 0,        !- X,Y,Z Vertex 2 {m}
  6.7817999999996, 9.93139999999995, 0,   !- X,Y,Z Vertex 3 {m}
  6.7817999999996, 9.93139999999995, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1338,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1427,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6092625, 8.16609999999998, 3.3528,   !- X,Y,Z Vertex 1 {m}
  10.6092625, 8.16609999999998, 0,        !- X,Y,Z Vertex 2 {m}
  10.6092625, 9.93139999999995, 0,        !- X,Y,Z Vertex 3 {m}
  10.6092625, 9.93139999999995, 3.3528;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1339,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1378,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29939279200178, 8.1661, 3.3528,       !- X,Y,Z Vertex 1 {m}
  9.29939279200178, 8.1661, 0,            !- X,Y,Z Vertex 2 {m}
  10.6092625, 8.16609999999998, 0,        !- X,Y,Z Vertex 3 {m}
  10.6092625, 8.16609999999998, 3.3528;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1340,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1419,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33729999999999, 8.1661, 3.3528,       !- X,Y,Z Vertex 1 {m}
  6.33729999999999, 8.1661, 0,            !- X,Y,Z Vertex 2 {m}
  9.29939279200178, 8.1661, 0,            !- X,Y,Z Vertex 3 {m}
  9.29939279200178, 8.1661, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1341,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1418,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33729999999999, 4.97840000000028, 3.3528, !- X,Y,Z Vertex 1 {m}
  6.33729999999999, 4.97840000000028, 0,  !- X,Y,Z Vertex 2 {m}
  6.33729999999999, 8.1661, 0,            !- X,Y,Z Vertex 3 {m}
  6.33729999999999, 8.1661, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1342,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1371,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.3372999999996, 1.61290000000009, 3.3528, !- X,Y,Z Vertex 1 {m}
  6.3372999999996, 1.61290000000009, 0,   !- X,Y,Z Vertex 2 {m}
  6.33729999999999, 4.97840000000028, 0,  !- X,Y,Z Vertex 3 {m}
  6.33729999999999, 4.97840000000028, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1343,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1374,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29939279200139, 1.61290000000009, 3.3528, !- X,Y,Z Vertex 1 {m}
  9.29939279200139, 1.61290000000009, 0,  !- X,Y,Z Vertex 2 {m}
  6.3372999999996, 1.61290000000009, 0,   !- X,Y,Z Vertex 3 {m}
  6.3372999999996, 1.61290000000009, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1344,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1354,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29939279200139, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  9.29939279200139, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  9.29939279200139, 1.61290000000009, 0,  !- X,Y,Z Vertex 3 {m}
  9.29939279200139, 1.61290000000009, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1345,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9.29939279200139, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  9.29939279200139, 0, 3.3528;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 185,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1345,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.14655000000017, 0, 3.302,             !- X,Y,Z Vertex 1 {m}
  4.14655000000017, 0, 0.0508,            !- X,Y,Z Vertex 2 {m}
  6.53415000000017, 0, 0.0508,            !- X,Y,Z Vertex 3 {m}
  6.53415000000017, 0, 3.302;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 186,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1345,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.488950000000162, 0, 3.302,            !- X,Y,Z Vertex 1 {m}
  0.488950000000162, 0, 0.0508,           !- X,Y,Z Vertex 2 {m}
  1.63195000000014, 0, 0.0508,            !- X,Y,Z Vertex 3 {m}
  1.63195000000014, 0, 3.302;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1346,                           !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.29939279200139, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  9.29939279200139, 1.61290000000009, 3.3528, !- X,Y,Z Vertex 2 {m}
  6.3372999999996, 1.61290000000009, 3.3528, !- X,Y,Z Vertex 3 {m}
  6.33729999999999, 8.1661, 3.3528,       !- X,Y,Z Vertex 4 {m}
  10.6092625, 8.16609999999998, 3.3528,   !- X,Y,Z Vertex 5 {m}
  10.6092625, 9.93139999999995, 3.3528,   !- X,Y,Z Vertex 6 {m}
  6.7817999999996, 9.93139999999995, 3.3528, !- X,Y,Z Vertex 7 {m}
  6.78179999999981, 14.0525499999999, 3.3528, !- X,Y,Z Vertex 8 {m}
  0, 14.0525499999999, 3.3528,            !- X,Y,Z Vertex 9 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 10 {m}

BuildingSurface:Detailed,
  Surface 1833,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 199,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.78179999999981, 14.0525499999999, 0,  !- X,Y,Z Vertex 1 {m}
  6.7817999999996, 9.93139999999995, 0,   !- X,Y,Z Vertex 2 {m}
  3.27659999999995, 9.93140000000011, 0,  !- X,Y,Z Vertex 3 {m}
  3.27659999999998, 14.0525499999999, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1834,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.33729999999999, 4.97840000000028, 0,  !- X,Y,Z Vertex 1 {m}
  6.3372999999996, 1.61290000000009, 0,   !- X,Y,Z Vertex 2 {m}
  5.01014999999992, 1.61290000000019, 0,  !- X,Y,Z Vertex 3 {m}
  5.01015000000006, 0, 0,                 !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  4.44089209850063e-16, 4.97840000000035, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1836,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 119,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6092625, 9.93139999999995, 0,        !- X,Y,Z Vertex 1 {m}
  10.6092625, 8.16609999999998, 0,        !- X,Y,Z Vertex 2 {m}
  5.09428749999995, 8.1661000000001, 0,   !- X,Y,Z Vertex 3 {m}
  5.09428749999961, 9.93140000000004, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1890,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Fitness_2200,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 186,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.27659999999998, 14.0525499999999, 0,  !- X,Y,Z Vertex 1 {m}
  3.27659999999995, 9.93140000000011, 0,  !- X,Y,Z Vertex 2 {m}
  5.09428749999961, 9.93140000000004, 0,  !- X,Y,Z Vertex 3 {m}
  5.09428749999995, 8.1661000000001, 0,   !- X,Y,Z Vertex 4 {m}
  6.33729999999999, 8.1661, 0,            !- X,Y,Z Vertex 5 {m}
  6.33729999999999, 4.97840000000028, 0,  !- X,Y,Z Vertex 6 {m}
  4.44089209850063e-16, 4.97840000000035, 0, !- X,Y,Z Vertex 7 {m}
  0, 14.0525499999999, 0;                 !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  Thermal Zone: Fitness_2200 Thermostat,  !- Name
  Thermal Zone: Fitness_2200,             !- Zone or ZoneList Name
  Thermal Zone: Fitness_2200 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 40;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Fitness_2200 Thermostat Schedule, !- Name
  Thermal Zone: Fitness_2200 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Fitness_2200 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  SEC2015-MF-Amenity_HtgSetp,             !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Amenity_ClgSetp;             !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Fitness_2200,             !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Fitness_2200,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Amenity Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Fitness_2200 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Fitness_2200 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Fitness_2200 Ventilation per Person, !- Name
  Thermal Zone: Fitness_2200,             !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Fitness_2200 Ventilation per Floor Area, !- Name
  Thermal Zone: Fitness_2200,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Leasing_0100,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  15.2146000000001,                       !- X Origin {m}
  -4.04270394938067e-14,                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1161,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Leasing_0100,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.85799999999984, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -7.67080000000028, 5.48652678844519e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.67080000000028, 6.85799999999984, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1162,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Leasing_0100,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.67080000000028, 5.48652678844519e-14, 5.4102, !- X,Y,Z Vertex 1 {m}
  -7.67080000000028, 5.48652678844519e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4102;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 188,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1162,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.01040000000009, 0, 4.52754999999998, !- X,Y,Z Vertex 1 {m}
  -7.01040000000009, 0, 0.965200000000013, !- X,Y,Z Vertex 2 {m}
  -5.15831666666682, 0, 0.965200000000013, !- X,Y,Z Vertex 3 {m}
  -5.15831666666682, 0, 4.52754999999998; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 189,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1162,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.86808333333346, 0, 4.52754999999997, !- X,Y,Z Vertex 1 {m}
  -2.86808333333346, 0, 0.965199999999991, !- X,Y,Z Vertex 2 {m}
  -1.01600000000009, 0, 0.965199999999991, !- X,Y,Z Vertex 3 {m}
  -1.01600000000009, 0, 4.52754999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1163,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Leasing_0100,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1144,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.67080000000028, 6.85799999999984, 5.4102, !- X,Y,Z Vertex 1 {m}
  -7.67080000000028, 6.85799999999984, 0, !- X,Y,Z Vertex 2 {m}
  -7.67080000000028, 5.48652678844519e-14, 0, !- X,Y,Z Vertex 3 {m}
  -7.67080000000028, 5.48652678844519e-14, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1164,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Leasing_0100,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1143,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.85799999999984, 5.4102,            !- X,Y,Z Vertex 1 {m}
  0, 6.85799999999984, 0,                 !- X,Y,Z Vertex 2 {m}
  -7.67080000000028, 6.85799999999984, 0, !- X,Y,Z Vertex 3 {m}
  -7.67080000000028, 6.85799999999984, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1165,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Leasing_0100,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1142,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.31444999999977, 5.4102,            !- X,Y,Z Vertex 1 {m}
  0, 1.31444999999977, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 6.85799999999984, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.85799999999984, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1166,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Leasing_0100,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.31444999999977, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.31444999999977, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1167,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Leasing_0100,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1519,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  0, 6.85799999999984, 5.4102,            !- X,Y,Z Vertex 2 {m}
  -0.888999999999908, 6.85799999999984, 5.4102, !- X,Y,Z Vertex 3 {m}
  -0.888999999999908, 6.35855753627664e-15, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1900,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Leasing_0100,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1513,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5338999999999, -3.7972540667397e-13, 5.4102, !- X,Y,Z Vertex 1 {m}
  -0.888999999999908, 6.35855753627664e-15, 5.4102, !- X,Y,Z Vertex 2 {m}
  -0.888999999999908, 6.85799999999984, 5.4102, !- X,Y,Z Vertex 3 {m}
  -4.5338999999999, 6.85799999999984, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Leasing_0100,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1506,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5338999999999, -3.7972540667397e-13, 5.4102, !- X,Y,Z Vertex 1 {m}
  -4.5338999999999, 6.85799999999984, 5.4102, !- X,Y,Z Vertex 2 {m}
  -7.67080000000028, 6.85799999999984, 5.4102, !- X,Y,Z Vertex 3 {m}
  -7.67080000000028, 5.48652678844519e-14, 5.4102; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Leasing_0100 Thermostat,  !- Name
  Thermal Zone: Leasing_0100,             !- Zone or ZoneList Name
  Thermal Zone: Leasing_0100 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 41;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Leasing_0100 Thermostat Schedule, !- Name
  Thermal Zone: Leasing_0100 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Leasing_0100 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  SEC2015-MF-Office_HtgSetp,              !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Office_ClgSetp;              !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Default Schedule 5, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000010076404;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Default Schedule, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.600001335144,                        !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.2999992370605,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1000003814697,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3000011444092,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6000003814697;                       !- Value Until Time 5

Schedule:Week:Daily,
  SEC2015-MF-Office_HtgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office HtgSetp Default Schedule 5, !- Sunday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule 5, !- Saturday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SEC2015-MF-Office_HtgSetp,              !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  SEC2015-MF-Office_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Summer Design Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Winter Design Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.3,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Default Schedule 3, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.3999996185303;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Default Schedule, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.3999996185303,                       !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.6999988555908,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.8999996185303,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  26.6999988555908,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.3999996185303;                       !- Value Until Time 5

Schedule:Week:Daily,
  SEC2015-MF-Office_ClgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office ClgSetp Default Schedule 3, !- Sunday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule 3, !- Saturday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SEC2015-MF-Office_ClgSetp,              !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  SEC2015-MF-Office_ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Summer Design Day, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.9,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.4;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Winter Design Day, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.4;                                   !- Value Until Time 1
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Leasing_0100,             !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Leasing_0100,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Office Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Leasing_0100 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Leasing_0100 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Leasing_0100 Ventilation per Person, !- Name
  Thermal Zone: Leasing_0100,             !- Zone or ZoneList Name
  ApartmentMidRise OCC_OFF_SCH,           !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Leasing_0100 Ventilation per Floor Area, !- Name
  Thermal Zone: Leasing_0100,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Lobby_Mail_0100,          !- Name
  -0,                                     !- Direction of Relative North {deg}
  21.8725750000007,                       !- X Origin {m}
  5.40226249999975,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1138,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.3287750000001, 5.845175, 0,         !- X,Y,Z Vertex 1 {m}
  -14.3287750000002, 3.28453750000024, 0, !- X,Y,Z Vertex 2 {m}
  0, 3.28453750000014, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0.00908402777772644, -4.08781250000002, 0, !- X,Y,Z Vertex 5 {m}
  -6.65797500000009, -4.08781250000002, 0, !- X,Y,Z Vertex 6 {m}
  -6.65797500000009, 1.45573750000005, 0, !- X,Y,Z Vertex 7 {m}
  -14.3287750000004, 1.45573750000005, 0, !- X,Y,Z Vertex 8 {m}
  -14.3287750000004, -5.40226249999974, 0, !- X,Y,Z Vertex 9 {m}
  -21.8725750000002, -5.40226249999974, 0, !- X,Y,Z Vertex 10 {m}
  -21.8725750000002, 5.84517499999996, 0; !- X,Y,Z Vertex 11 {m}

BuildingSurface:Detailed,
  Surface 1139,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1171,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00908402777772644, -4.08781250000002, 5.4102, !- X,Y,Z Vertex 1 {m}
  0.00908402777772644, -4.08781250000002, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4102;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1140,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65797500000009, -4.08781250000002, 5.4102, !- X,Y,Z Vertex 1 {m}
  -6.65797500000009, -4.08781250000002, 0, !- X,Y,Z Vertex 2 {m}
  0.00908402777772644, -4.08781250000002, 0, !- X,Y,Z Vertex 3 {m}
  0.00908402777772644, -4.08781250000002, 5.4102; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 261,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1140,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.56272500000009, -4.08781250000002, 4.39419999999996, !- X,Y,Z Vertex 1 {m}
  -6.56272500000009, -4.08781250000002, 0.660399999999981, !- X,Y,Z Vertex 2 {m}
  -3.00672500000009, -4.08781250000002, 0.660399999999981, !- X,Y,Z Vertex 3 {m}
  -3.00672500000009, -4.08781250000002, 4.39419999999996; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 263,                        !- Name
  GlassDoor,                              !- Surface Type
  SEC-2015 Glazed Door - SEW,             !- Construction Name
  Surface 1140,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.33997500000009, -4.08781250000002, 2.74319999999996, !- X,Y,Z Vertex 1 {m}
  -2.33997500000009, -4.08781250000002, 0.311506444127067, !- X,Y,Z Vertex 2 {m}
  -1.43060483309539, -4.08781250000002, 0.311506444127067, !- X,Y,Z Vertex 3 {m}
  -1.43060483309539, -4.08781250000002, 2.74319999999996; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 265,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1140,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.84162500000009, -4.08781250000002, 2.74319999999996, !- X,Y,Z Vertex 1 {m}
  -2.84162500000009, -4.08781250000002, 0.355599999999958, !- X,Y,Z Vertex 2 {m}
  -2.39077500000009, -4.08781250000002, 0.355599999999958, !- X,Y,Z Vertex 3 {m}
  -2.39077500000009, -4.08781250000002, 2.74319999999996; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 326,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1140,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.84162500000009, -4.08781250000002, 4.39419999999996, !- X,Y,Z Vertex 1 {m}
  -2.84162500000009, -4.08781250000002, 2.79399999999997, !- X,Y,Z Vertex 2 {m}
  -0.568325000000092, -4.08781250000002, 2.79399999999996, !- X,Y,Z Vertex 3 {m}
  -0.568325000000092, -4.08781250000002, 4.39419999999996; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 328,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1140,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.37477500000009, -4.08781250000002, 2.74319999999996, !- X,Y,Z Vertex 1 {m}
  -1.37477500000009, -4.08781250000002, 0.355599999999958, !- X,Y,Z Vertex 2 {m}
  -0.568325000000092, -4.08781250000002, 0.355599999999958, !- X,Y,Z Vertex 3 {m}
  -0.568325000000092, -4.08781250000002, 2.74319999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1142,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1165,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.65797500000009, 1.45573750000005, 5.4102, !- X,Y,Z Vertex 1 {m}
  -6.65797500000009, 1.45573750000005, 0, !- X,Y,Z Vertex 2 {m}
  -6.65797500000009, -4.08781250000002, 0, !- X,Y,Z Vertex 3 {m}
  -6.65797500000009, -4.08781250000002, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1143,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1164,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.3287750000004, 1.45573750000005, 5.4102, !- X,Y,Z Vertex 1 {m}
  -14.3287750000004, 1.45573750000005, 0, !- X,Y,Z Vertex 2 {m}
  -6.65797500000009, 1.45573750000005, 0, !- X,Y,Z Vertex 3 {m}
  -6.65797500000009, 1.45573750000005, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1144,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1163,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.3287750000004, -5.40226249999974, 5.4102, !- X,Y,Z Vertex 1 {m}
  -14.3287750000004, -5.40226249999974, 0, !- X,Y,Z Vertex 2 {m}
  -14.3287750000004, 1.45573750000005, 0, !- X,Y,Z Vertex 3 {m}
  -14.3287750000004, 1.45573750000005, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1146,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8725750000002, -3.22239821428564, 5.4102, !- X,Y,Z Vertex 1 {m}
  -21.8725750000002, -3.22239821428564, 0, !- X,Y,Z Vertex 2 {m}
  -21.8725750000002, -5.40226249999974, 0, !- X,Y,Z Vertex 3 {m}
  -21.8725750000002, -5.40226249999974, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1147,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1742,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8725750000002, 3.58933750000028, 5.4102, !- X,Y,Z Vertex 1 {m}
  -21.8725750000002, 3.58933750000028, 0, !- X,Y,Z Vertex 2 {m}
  -21.8725750000002, -3.22239821428564, 0, !- X,Y,Z Vertex 3 {m}
  -21.8725750000002, -3.22239821428564, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1148,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8725750000002, 5.84517499999996, 5.4102, !- X,Y,Z Vertex 1 {m}
  -21.8725750000002, 5.84517499999996, 0, !- X,Y,Z Vertex 2 {m}
  -21.8725750000002, 3.58933750000028, 0, !- X,Y,Z Vertex 3 {m}
  -21.8725750000002, 3.58933750000028, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1149,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.3287750000001, 5.845175, 5.4102,    !- X,Y,Z Vertex 1 {m}
  -14.3287750000001, 5.845175, 0,         !- X,Y,Z Vertex 2 {m}
  -21.8725750000002, 5.84517499999996, 0, !- X,Y,Z Vertex 3 {m}
  -21.8725750000002, 5.84517499999996, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1151,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.3287750000002, 3.28453750000024, 5.4102, !- X,Y,Z Vertex 1 {m}
  -14.3287750000002, 3.28453750000024, 0, !- X,Y,Z Vertex 2 {m}
  -14.3287750000001, 5.845175, 0,         !- X,Y,Z Vertex 3 {m}
  -14.3287750000001, 5.845175, 5.4102;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1152,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.16628220799837, 3.28453750000019, 5.4102, !- X,Y,Z Vertex 1 {m}
  -8.16628220799837, 3.28453750000019, 0, !- X,Y,Z Vertex 2 {m}
  -14.3287750000002, 3.28453750000024, 0, !- X,Y,Z Vertex 3 {m}
  -14.3287750000002, 3.28453750000024, 5.4102; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 288,                        !- Name
  Door,                                   !- Surface Type
  SEC-2015 Opaque Door- Swinging,         !- Construction Name
  Surface 1152,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -12.4928603985367, 3.28453750000012, 2.1336, !- X,Y,Z Vertex 1 {m}
  -12.4928603985367, 3.28453750000012, 0, !- X,Y,Z Vertex 2 {m}
  -13.4072603985367, 3.28453750000012, 0, !- X,Y,Z Vertex 3 {m}
  -13.4072603985367, 3.28453750000012, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1153,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1762,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.23557499999982, 3.28453750000019, 5.4102, !- X,Y,Z Vertex 1 {m}
  -5.23557499999982, 3.28453750000019, 0, !- X,Y,Z Vertex 2 {m}
  -8.16628220799837, 3.28453750000019, 0, !- X,Y,Z Vertex 3 {m}
  -8.16628220799837, 3.28453750000019, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1154,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1766,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8575, 3.28453750000013, 5.4102,      !- X,Y,Z Vertex 1 {m}
  -2.8575, 3.28453750000013, 0,           !- X,Y,Z Vertex 2 {m}
  -5.23557499999982, 3.28453750000019, 0, !- X,Y,Z Vertex 3 {m}
  -5.23557499999982, 3.28453750000019, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1155,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1769,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.8575, 9.83773749999991, 5.4102,      !- X,Y,Z Vertex 1 {m}
  -2.8575, 9.83773749999991, 0,           !- X,Y,Z Vertex 2 {m}
  -2.8575, 3.28453750000013, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8575, 3.28453750000013, 5.4102;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1156,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1810,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88763854814838e-17, 9.84408749999987, 5.4102, !- X,Y,Z Vertex 1 {m}
  -2.88763854814838e-17, 9.84408749999987, 0, !- X,Y,Z Vertex 2 {m}
  -2.8575, 9.83773749999991, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8575, 9.83773749999991, 5.4102;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1157,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1789,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.0404375000002, 5.4102,             !- X,Y,Z Vertex 1 {m}
  0, 6.0404375000002, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 9.84408749999987, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 9.84408749999987, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1158,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1772,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.28453750000014, 5.4102,            !- X,Y,Z Vertex 1 {m}
  0, 3.28453750000014, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 6.0404375000002, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 6.0404375000002, 5.4102;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1159,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1749,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3.28453750000014, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.28453750000014, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1160,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1850,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.231775000000372, -4.08781250000002, 5.4102, !- X,Y,Z Vertex 1 {m}
  -0.231775, 1.67163749999983, 5.4102,    !- X,Y,Z Vertex 2 {m}
  -3.876675, 1.67163749999983, 5.4102,    !- X,Y,Z Vertex 3 {m}
  -3.876675, -4.08781250000002, 5.4102;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1848,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.876675, -4.08781250000002, 5.4102,   !- X,Y,Z Vertex 1 {m}
  -3.876675, 1.67163749999983, 5.4102,    !- X,Y,Z Vertex 2 {m}
  -7.546975, 1.67163749999978, 5.4102,    !- X,Y,Z Vertex 3 {m}
  -7.546975, 1.45573750000005, 5.4102,    !- X,Y,Z Vertex 4 {m}
  -6.65797500000009, 1.45573750000005, 5.4102, !- X,Y,Z Vertex 5 {m}
  -6.65797500000009, -4.08781250000002, 5.4102; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1881,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1910,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00908402777772644, -4.08781250000002, 5.4102, !- X,Y,Z Vertex 1 {m}
  0, 0, 5.4102,                           !- X,Y,Z Vertex 2 {m}
  -8.95170160220005e-14, 1.67163749999984, 5.4102, !- X,Y,Z Vertex 3 {m}
  -0.231775, 1.67163749999983, 5.4102,    !- X,Y,Z Vertex 4 {m}
  -0.231775000000372, -4.08781250000002, 5.4102; !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 1882,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 238,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.9889249999998, 1.67163749999985, 5.4102, !- X,Y,Z Vertex 1 {m}
  -12.9889249999999, 3.28453749999994, 5.4102, !- X,Y,Z Vertex 2 {m}
  -14.3287750000002, 3.28453750000024, 5.4102, !- X,Y,Z Vertex 3 {m}
  -14.3287750000004, 1.67163749999981, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1883,                           !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.00908402777772644, -4.08781250000002, 5.4102, !- X,Y,Z Vertex 1 {m}
  0.00263657145802447, 2.02135197469033e-14, 5.4102, !- X,Y,Z Vertex 2 {m}
  0, 0, 5.4102;                           !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 1884,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 261,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.191875, 1.45573750000005, 5.4102,   !- X,Y,Z Vertex 1 {m}
  -11.191875, 1.67163749999978, 5.4102,   !- X,Y,Z Vertex 2 {m}
  -14.3287750000004, 1.67163749999981, 5.4102, !- X,Y,Z Vertex 3 {m}
  -14.3287750000004, 1.45573750000005, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1885,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 55,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.8621750000002, -5.40226249999995, 5.4102, !- X,Y,Z Vertex 1 {m}
  -14.8621750000002, 1.6716374999998, 5.4102, !- X,Y,Z Vertex 2 {m}
  -14.3287750000004, 1.67163749999981, 5.4102, !- X,Y,Z Vertex 3 {m}
  -14.3287750000001, 5.845175, 5.4102,    !- X,Y,Z Vertex 4 {m}
  -21.8725750000002, 5.84517499999996, 5.4102, !- X,Y,Z Vertex 5 {m}
  -21.8725750000002, -5.40226249999974, 5.4102; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1886,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 260,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.28453750000014, 5.4102,            !- X,Y,Z Vertex 1 {m}
  0, 6.0404375000002, 5.4102,             !- X,Y,Z Vertex 2 {m}
  -0.533399999999911, 6.04043750000001, 5.4102, !- X,Y,Z Vertex 3 {m}
  -0.533399999999908, 3.2845374999999, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21.8725750000002, -5.40226249999974, 5.4102, !- X,Y,Z Vertex 1 {m}
  -21.8725750000002, -5.40226249999974, 0, !- X,Y,Z Vertex 2 {m}
  -14.3287750000004, -5.40226249999974, 0, !- X,Y,Z Vertex 3 {m}
  -14.3287750000004, -5.40226249999974, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1908,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 293,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.84408749999987, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 3.28453750000014, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.8575, 3.28453750000013, 0,           !- X,Y,Z Vertex 3 {m}
  -2.8575, 9.83773749999991, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1899,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -14.8621750000002, -5.40226249999995, 5.4102, !- X,Y,Z Vertex 1 {m}
  -14.3287750000004, -5.40226249999974, 5.4102, !- X,Y,Z Vertex 2 {m}
  -14.3287750000004, 1.67163749999981, 5.4102, !- X,Y,Z Vertex 3 {m}
  -14.8621750000002, 1.6716374999998, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1556,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.95170160220005e-14, 1.67163749999984, 5.4102, !- X,Y,Z Vertex 1 {m}
  0, 3.28453750000014, 5.4102,            !- X,Y,Z Vertex 2 {m}
  -0.533399999999908, 3.2845374999999, 5.4102, !- X,Y,Z Vertex 3 {m}
  -0.533399999999908, 9.84290216666656, 5.4102, !- X,Y,Z Vertex 4 {m}
  -2.8575, 9.83773749999991, 5.4102,      !- X,Y,Z Vertex 5 {m}
  -2.8575, 3.28453750000013, 5.4102,      !- X,Y,Z Vertex 6 {m}
  -12.9889249999999, 3.28453749999994, 5.4102, !- X,Y,Z Vertex 7 {m}
  -12.9889249999998, 1.67163749999985, 5.4102; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 268,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.533399999999911, 6.04043750000001, 5.4102, !- X,Y,Z Vertex 1 {m}
  0, 6.0404375000002, 5.4102,             !- X,Y,Z Vertex 2 {m}
  0, 9.84408749999987, 5.4102,            !- X,Y,Z Vertex 3 {m}
  -0.533399999999908, 9.84290216666656, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  0.00263657145802447, 2.02135197469033e-14, 5.4102, !- X,Y,Z Vertex 2 {m}
  -8.95170160220005e-14, 1.67163749999984, 5.4102; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 263,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.546975, 1.45573750000005, 5.4102,    !- X,Y,Z Vertex 1 {m}
  -7.546975, 1.67163749999978, 5.4102,    !- X,Y,Z Vertex 2 {m}
  -11.191875, 1.67163749999978, 5.4102,   !- X,Y,Z Vertex 3 {m}
  -11.191875, 1.45573750000005, 5.4102;   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Lobby_Mail_0100 Thermostat, !- Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone or ZoneList Name
  Thermal Zone: Lobby_Mail_0100 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 42;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Lobby_Mail_0100 Thermostat Schedule, !- Name
  Thermal Zone: Lobby_Mail_0100 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Lobby_Mail_0100 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  SEC2015-MF-Corridor_HtgSetp,            !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Corridor_ClgSetp;            !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Lobby_Mail_0100,          !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Lobby_Mail_0100,          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Corridor Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Lobby_Mail_0100 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Lobby_Mail_0100 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Lobby_Mail_0100 Ventilation per Floor Area, !- Name
  Thermal Zone: Lobby_Mail_0100,          !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Lounge_2300,              !- Name
  -0,                                     !- Direction of Relative North {deg}
  23.8252000000004,                       !- X Origin {m}
  15.2463499999994,                       !- Y Origin {m}
  64.9986,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1422,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 232,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09466249999973, 5.88009999999995, 0,  !- X,Y,Z Vertex 1 {m}
  8.09466249999982, 1.75895000000008, 0,  !- X,Y,Z Vertex 2 {m}
  5.13079999999994, 1.75895000000011, 0,  !- X,Y,Z Vertex 3 {m}
  5.13079999999994, 5.88009999999995, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1423,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1414,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.48602500000003, 0, 3.3528,           !- X,Y,Z Vertex 1 {m}
  -2.48602500000003, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1424,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1392,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34352500000001, -0.0063499999999538, 3.3528, !- X,Y,Z Vertex 1 {m}
  -5.34352500000001, -0.0063499999999538, 0, !- X,Y,Z Vertex 2 {m}
  -2.48602500000003, 2.11496963977011e-18, 0, !- X,Y,Z Vertex 3 {m}
  -2.48602500000003, 2.11496963977011e-18, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1425,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1386,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.72160000000038, -0.0063499999999538, 3.3528, !- X,Y,Z Vertex 1 {m}
  -7.72160000000038, -0.0063499999999538, 0, !- X,Y,Z Vertex 2 {m}
  -5.34352500000001, -0.0063499999999538, 0, !- X,Y,Z Vertex 3 {m}
  -5.34352500000001, -0.0063499999999538, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1426,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1379,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.34243750000002, -0.0063499999999307, 3.3528, !- X,Y,Z Vertex 1 {m}
  -9.34243750000002, -0.0063499999999307, 0, !- X,Y,Z Vertex 2 {m}
  -7.72160000000038, -0.0063499999999538, 0, !- X,Y,Z Vertex 3 {m}
  -7.72160000000038, -0.0063499999999538, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1427,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1338,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.34243750000002, 1.75895000000005, 3.3528, !- X,Y,Z Vertex 1 {m}
  -9.34243750000002, 1.75895000000005, 0, !- X,Y,Z Vertex 2 {m}
  -9.34243750000002, -0.0063499999999307, 0, !- X,Y,Z Vertex 3 {m}
  -9.34243750000002, -0.0063499999999307, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1428,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1437,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.34243750000002, 5.88009999999995, 3.3528, !- X,Y,Z Vertex 1 {m}
  -9.34243750000002, 5.88009999999995, 0, !- X,Y,Z Vertex 2 {m}
  -9.34243750000002, 1.75895000000005, 0, !- X,Y,Z Vertex 3 {m}
  -9.34243750000002, 1.75895000000005, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1429,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09466249999973, 5.88009999999995, 3.3528, !- X,Y,Z Vertex 1 {m}
  8.09466249999973, 5.88009999999995, 0,  !- X,Y,Z Vertex 2 {m}
  -9.34243750000002, 5.88009999999995, 0, !- X,Y,Z Vertex 3 {m}
  -9.34243750000002, 5.88009999999995, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 218,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1429,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.04386249999975, 5.88009999999995, 3.302, !- X,Y,Z Vertex 1 {m}
  8.04386249999975, 5.88009999999995, 0.0508, !- X,Y,Z Vertex 2 {m}
  4.97204999999981, 5.88009999999995, 0.0508, !- X,Y,Z Vertex 3 {m}
  4.97204999999981, 5.88009999999995, 3.302; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 219,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1429,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.5336499999998, 5.88009999999995, 3.302, !- X,Y,Z Vertex 1 {m}
  2.5336499999998, 5.88009999999995, 0.0508, !- X,Y,Z Vertex 2 {m}
  0.12064999999985, 5.88009999999995, 0.0508, !- X,Y,Z Vertex 3 {m}
  0.12064999999985, 5.88009999999995, 3.302; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 220,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1429,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.4892000000002, 5.88009999999995, 3.302, !- X,Y,Z Vertex 1 {m}
  -2.4892000000002, 5.88009999999995, 0.0507999999999076, !- X,Y,Z Vertex 2 {m}
  -9.19480000000018, 5.88009999999995, 0.0507999999999076, !- X,Y,Z Vertex 3 {m}
  -9.19480000000018, 5.88009999999995, 3.302; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1430,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09466249999973, 4.62023308500648e-14, 3.3528, !- X,Y,Z Vertex 1 {m}
  8.09466249999973, 4.62023308500648e-14, 0, !- X,Y,Z Vertex 2 {m}
  8.09466249999973, 5.88009999999995, 0,  !- X,Y,Z Vertex 3 {m}
  8.09466249999973, 5.88009999999995, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 195,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1430,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.09466249999973, 2.20980000000025, 3.302, !- X,Y,Z Vertex 1 {m}
  8.09466249999973, 2.20980000000025, 0.0508, !- X,Y,Z Vertex 2 {m}
  8.09466249999973, 5.79755000000023, 0.0508, !- X,Y,Z Vertex 3 {m}
  8.09466249999973, 5.79755000000023, 3.302; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1431,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1368,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378797, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  2.92342349378797, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  8.09466249999973, 4.62023308500648e-14, 0, !- X,Y,Z Vertex 3 {m}
  8.09466249999973, 4.62023308500648e-14, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1432,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1405,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.92342349378797, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.92342349378797, 0, 3.3528;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1433,                           !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.34352500000001, -0.0063499999999538, 3.3528, !- X,Y,Z Vertex 1 {m}
  -2.48602500000003, 0, 3.3528,           !- X,Y,Z Vertex 2 {m}
  8.09466249999973, 4.62023308500648e-14, 3.3528, !- X,Y,Z Vertex 3 {m}
  8.09466249999973, 5.88009999999995, 3.3528, !- X,Y,Z Vertex 4 {m}
  -9.34243750000002, 5.88009999999995, 3.3528, !- X,Y,Z Vertex 5 {m}
  -9.34243750000002, -0.0063499999999307, 3.3528; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1818,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 212,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.34315000000027, 5.88009999999993, 0, !- X,Y,Z Vertex 1 {m}
  -2.34315000000027, 1.75894999999999, 0, !- X,Y,Z Vertex 2 {m}
  -9.34243750000002, 1.75895000000005, 0, !- X,Y,Z Vertex 3 {m}
  -9.34243750000002, 5.88009999999995, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1819,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 219,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.48589999999985, 5.88009999999995, 0,  !- X,Y,Z Vertex 1 {m}
  1.4859000000004, 1.75895000000002, 0,   !- X,Y,Z Vertex 2 {m}
  -2.34315000000027, 1.75894999999999, 0, !- X,Y,Z Vertex 3 {m}
  -2.34315000000027, 5.88009999999993, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1820,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 225,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.13079999999994, 5.88009999999995, 0,  !- X,Y,Z Vertex 1 {m}
  5.13079999999994, 1.75895000000011, 0,  !- X,Y,Z Vertex 2 {m}
  1.4859000000004, 1.75895000000002, 0,   !- X,Y,Z Vertex 3 {m}
  1.48589999999985, 5.88009999999995, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1821,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 251,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.09466249999982, 1.75895000000008, 0,  !- X,Y,Z Vertex 1 {m}
  8.09466249999973, 4.62023308500648e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.48602500000003, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.5597660542725, -0.0046083134539052, 0, !- X,Y,Z Vertex 4 {m}
  -9.34243750000002, -0.0063499999999307, 0, !- X,Y,Z Vertex 5 {m}
  -9.34243750000002, 1.75895000000005, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Slab-On-Ground,   !- Construction Name
  Thermal Zone: Lounge_2300,              !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.5597660542725, -0.0046083134539052, 0, !- X,Y,Z Vertex 1 {m}
  -5.34352500000001, -0.0063499999999538, 0, !- X,Y,Z Vertex 2 {m}
  -9.34243750000002, -0.0063499999999307, 0; !- X,Y,Z Vertex 3 {m}

ZoneControl:Thermostat,
  Thermal Zone: Lounge_2300 Thermostat,   !- Name
  Thermal Zone: Lounge_2300,              !- Zone or ZoneList Name
  Thermal Zone: Lounge_2300 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 43;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Lounge_2300 Thermostat Schedule, !- Name
  Thermal Zone: Lounge_2300 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Lounge_2300 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  SEC2015-MF-Amenity_HtgSetp,             !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Amenity_ClgSetp;             !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Lounge_2300,              !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Lounge_2300,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Amenity Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Lounge_2300 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Lounge_2300 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Lounge_2300 Ventilation per Person, !- Name
  Thermal Zone: Lounge_2300,              !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Lounge_2300 Ventilation per Floor Area, !- Name
  Thermal Zone: Lounge_2300,              !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Lounge_2301,              !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.1036,                                !- X Origin {m}
  8.68680000000051,                       !- Y Origin {m}
  64.9986,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1347,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Lounge_2301,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 242,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6450234937884, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  10.6450234937884, -1.61290000000014, 0, !- X,Y,Z Vertex 2 {m}
  -2.93070720799822, -1.61290000000014, 0, !- X,Y,Z Vertex 3 {m}
  -2.93070720799822, -4.61852778244065e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1348,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2301,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1388,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.378075, 0, 3.3528,                    !- X,Y,Z Vertex 1 {m}
  2.378075, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1349,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2301,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1395,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.23557500000039, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  5.23557500000039, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.378075, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  2.378075, 0, 3.3528;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1350,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2301,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1401,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.72160000000038, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  7.72160000000038, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.23557500000039, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.23557500000039, 0, 3.3528;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1351,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2301,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1407,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6450234937884, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  10.6450234937884, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  7.72160000000038, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  7.72160000000038, 0, 3.3528;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1352,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2301,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1366,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6450234937884, -1.61290000000014, 3.3528, !- X,Y,Z Vertex 1 {m}
  10.6450234937884, -1.61290000000014, 0, !- X,Y,Z Vertex 2 {m}
  10.6450234937884, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.6450234937884, 0, 3.3528;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1353,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Lounge_2301,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93070720799822, -1.61290000000014, 3.3528, !- X,Y,Z Vertex 1 {m}
  -2.93070720799822, -1.61290000000014, 0, !- X,Y,Z Vertex 2 {m}
  10.6450234937884, -1.61290000000014, 0, !- X,Y,Z Vertex 3 {m}
  10.6450234937884, -1.61290000000014, 3.3528; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 184,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1353,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.79400000000039, -1.61290000000014, 2.794, !- X,Y,Z Vertex 1 {m}
  2.79400000000039, -1.61290000000014, 1.15505827125162e-14, !- X,Y,Z Vertex 2 {m}
  4.87680000000046, -1.61290000000014, 1.15505827125162e-14, !- X,Y,Z Vertex 3 {m}
  4.87680000000046, -1.61290000000014, 2.794; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1354,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2301,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1344,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93070720799822, -4.62023308500648e-14, 3.3528, !- X,Y,Z Vertex 1 {m}
  -2.93070720799822, -4.61852778244065e-14, 0, !- X,Y,Z Vertex 2 {m}
  -2.93070720799822, -1.61290000000014, 0, !- X,Y,Z Vertex 3 {m}
  -2.93070720799822, -1.61290000000014, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1355,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Lounge_2301,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1381,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.71974437142877e-32, -4.2632564145355e-18, 3.3528, !- X,Y,Z Vertex 1 {m}
  -6.71974437148133e-32, 4.26325641456884e-18, 1.08418964784012e-35, !- X,Y,Z Vertex 2 {m}
  -2.93070720799822, -4.61895410808211e-14, -1.08418964784435e-35, !- X,Y,Z Vertex 3 {m}
  -2.93070720799822, -4.61980675936502e-14, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1356,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Lounge_2301,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1440,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.6450234937884, -1.61290000000014, 3.3528, !- X,Y,Z Vertex 1 {m}
  10.6450234937884, 0, 3.3528,            !- X,Y,Z Vertex 2 {m}
  -2.93070720799822, -4.62023308500648e-14, 3.3528, !- X,Y,Z Vertex 3 {m}
  -2.93070720799822, -1.61290000000014, 3.3528; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Lounge_2301 Thermostat,   !- Name
  Thermal Zone: Lounge_2301,              !- Zone or ZoneList Name
  Thermal Zone: Lounge_2301 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 44;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Lounge_2301 Thermostat Schedule, !- Name
  Thermal Zone: Lounge_2301 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Lounge_2301 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  SEC2015-MF-Amenity_HtgSetp,             !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Amenity_ClgSetp;             !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Lounge_2301,              !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Lounge_2301,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Amenity Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Lounge_2301 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Lounge_2301 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Lounge_2301 Ventilation per Person, !- Name
  Thermal Zone: Lounge_2301,              !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Lounge_2301 Ventilation per Floor Area, !- Name
  Thermal Zone: Lounge_2301,              !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Mech_0200,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.2108000000002,                       !- X Origin {m}
  8.68679999999968,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1594,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Mech_0200,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200163, 3.36550000000012, 0,  !- X,Y,Z Vertex 1 {m}
  2.96209279200191, 6.3528204918839e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3.36550000000012, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1595,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1456,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.36550000000012, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 3.36550000000012, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1596,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1669,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200163, 3.36550000000012, 3.048, !- X,Y,Z Vertex 1 {m}
  2.96209279200163, 3.36550000000012, 0,  !- X,Y,Z Vertex 2 {m}
  0, 3.36550000000012, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.36550000000012, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1597,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1602,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200191, 6.3528204918839e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.96209279200191, 6.3528204918839e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.96209279200163, 3.36550000000012, 0,  !- X,Y,Z Vertex 3 {m}
  2.96209279200163, 3.36550000000012, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1598,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1569,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.65018752317778e-43, -7.69423372516366e-30, 3.048, !- X,Y,Z Vertex 1 {m}
  1.65018752317778e-43, -7.69423372516366e-30, 0, !- X,Y,Z Vertex 2 {m}
  2.96209279200191, 6.3528204918839e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.96209279200191, 6.3528204918839e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1599,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Mech_0200,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 479,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200191, 6.3528204918839e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  2.96209279200163, 3.36550000000012, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 3.36550000000012, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Mech_0200,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Mech_0200,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Mech_0200 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Mech_0200 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Mech_0200 Ventilation per Floor Area, !- Name
  Thermal Zone: Mech_0200,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Mech_0300,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.2108000000004,                       !- X Origin {m}
  12.0522999999996,                       !- Y Origin {m}
  8.4582,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 479,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Mech_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1599,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.96209279200179, -3.36550000000007, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.36550000000009, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 480,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 486,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  2.96209279200179, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 481,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 496,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, -3.36550000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.96209279200179, -3.36550000000007, 0, !- X,Y,Z Vertex 2 {m}
  2.96209279200179, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.96209279200179, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 521,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.36550000000009, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -3.36550000000009, 0,                !- X,Y,Z Vertex 2 {m}
  2.96209279200179, -3.36550000000007, 0, !- X,Y,Z Vertex 3 {m}
  2.96209279200179, -3.36550000000007, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 669,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.36550000000009, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.36550000000009, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 484,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Mech_0300,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 895,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.36550000000009, 2.9464,           !- X,Y,Z Vertex 1 {m}
  2.96209279200179, -3.36550000000007, 2.9464, !- X,Y,Z Vertex 2 {m}
  2.96209279200179, 0, 2.9464,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Mech_0300,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Mech_0300,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Mech_0300 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Mech_0300 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Mech_0300 Ventilation per Floor Area, !- Name
  Thermal Zone: Mech_0300,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Mech_0400,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.2108000000004,                       !- X Origin {m}
  12.0522999999996,                       !- Y Origin {m}
  11.4046,                                !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 895,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Mech_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 484,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.96209279200179, -3.36550000000007, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.36550000000009, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 896,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1086,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  2.96209279200179, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 897,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1033,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, -3.36550000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.96209279200179, -3.36550000000007, 0, !- X,Y,Z Vertex 2 {m}
  2.96209279200179, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.96209279200179, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 898,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 979,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.36550000000009, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -3.36550000000009, 0,                !- X,Y,Z Vertex 2 {m}
  2.96209279200179, -3.36550000000007, 0, !- X,Y,Z Vertex 3 {m}
  2.96209279200179, -3.36550000000007, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 899,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1107,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.36550000000009, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.36550000000009, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 900,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Mech_0400,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2086,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, -3.36550000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.96209279200179, 0, 2.9464,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  0, -3.36550000000009, 2.9464;           !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Mech_0400,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Mech_0400,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Mech_0400 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Mech_0400 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Mech_0400 Ventilation per Floor Area, !- Name
  Thermal Zone: Mech_0400,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Mech_0500,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.2108000000004,                       !- X Origin {m}
  12.0522999999999,                       !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2086,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Mech_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 900,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.96209279200179, -3.36550000000007, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.36550000000009, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2087,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2011,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  2.96209279200179, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2088,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2036,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, -3.36550000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.96209279200179, -3.36550000000007, 0, !- X,Y,Z Vertex 2 {m}
  2.96209279200179, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.96209279200179, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2089,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1943,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.36550000000009, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -3.36550000000009, 0,                !- X,Y,Z Vertex 2 {m}
  2.96209279200179, -3.36550000000007, 0, !- X,Y,Z Vertex 3 {m}
  2.96209279200179, -3.36550000000007, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2090,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_0500,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1992,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -3.36550000000009, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.36550000000009, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2091,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Mech_0500,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, -3.36550000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.96209279200179, 0, 2.9464,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  0, -3.36550000000009, 2.9464;           !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Mech_0500,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Mech_0500,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Mech_0500 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Mech_0500 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Mech_0500 Ventilation per Floor Area, !- Name
  Thermal Zone: Mech_0500,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Mech_2100,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  13.1728927920025,                       !- X Origin {m}
  12.0522999999996,                       !- Y Origin {m}
  61.4934,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 120,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Mech_2100,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.67622574475817e-85, 1.19711901104966e-42, -4.08847976325662e-85, !- X,Y,Z Vertex 1 {m}
  -3.9271981222555e-13, -3.36550000000005, -4.08847976325607e-85, !- X,Y,Z Vertex 2 {m}
  -2.96209279200179, -3.36550000000005, 4.08847976325607e-85, !- X,Y,Z Vertex 3 {m}
  -2.96209279200179, -1.19711901104966e-42, 4.0884797632566e-85; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 121,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 128,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9271981222555e-13, -3.36550000000005, 3.5052, !- X,Y,Z Vertex 1 {m}
  -3.9271981222555e-13, -3.36550000000005, 2.18764323778142e-58, !- X,Y,Z Vertex 2 {m}
  -1.43625696203055e-28, 1.79567851657448e-41, -2.26836808050398e-58, !- X,Y,Z Vertex 3 {m}
  -1.43625696203055e-28, 1.67596661546952e-41, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 87,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96209279200179, -3.36550000000005, 3.5052, !- X,Y,Z Vertex 1 {m}
  -2.96209279200179, -3.36550000000005, 0, !- X,Y,Z Vertex 2 {m}
  -3.9271981222555e-13, -3.36550000000005, 0, !- X,Y,Z Vertex 3 {m}
  -3.9271981222555e-13, -3.36550000000005, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96209279200179, 0, 3.5052,           !- X,Y,Z Vertex 1 {m}
  -2.96209279200179, -1.19711901104966e-42, 8.17695952651213e-85, !- X,Y,Z Vertex 2 {m}
  -2.96209279200179, -3.36550000000005, 0, !- X,Y,Z Vertex 3 {m}
  -2.96209279200179, -3.36550000000005, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Mech_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 189,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.10359132008729e-29, 4.18991653867381e-42, 3.5052, !- X,Y,Z Vertex 1 {m}
  -1.69333950533268e-84, 1.79567851657449e-42, -1.22654392897682e-84, !- X,Y,Z Vertex 2 {m}
  -2.96209279200179, -1.79567851657449e-42, 1.22654392897682e-84, !- X,Y,Z Vertex 3 {m}
  -2.96209279200179, 5.9855950552483e-43, 3.5052; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 125,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Mech_2100,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1370,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.9271981222555e-13, -3.36550000000005, 3.5052, !- X,Y,Z Vertex 1 {m}
  -4.10359132008729e-29, 4.78847604419864e-42, 3.5052, !- X,Y,Z Vertex 2 {m}
  -2.96209279200179, 0, 3.5052,           !- X,Y,Z Vertex 3 {m}
  -2.96209279200179, -3.36550000000005, 3.5052; !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Mech_2100,                !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Mech_2100,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Mech_2100 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Mech_2100 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Mech_2100 Ventilation per Floor Area, !- Name
  Thermal Zone: Mech_2100,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Package_0100,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  -4.19099998885484,                      !- X Origin {m}
  2.17986428571414,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1739,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Package_0100,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11448800453218e-08, 6.8117357142859, 4.56651936033308e-62, !- X,Y,Z Vertex 1 {m}
  4.19099998885503, 6.81173571428589, -4.56651936033311e-62, !- X,Y,Z Vertex 2 {m}
  4.19099998885503, -2.59888111031614e-14, -2.64772366545767e-61, !- X,Y,Z Vertex 3 {m}
  -2.38563573608457e-44, -3.84711686258183e-30, -1.73441979581974e-61; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1740,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Package_0100,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.11448800453218e-08, 6.8117357142859, 5.4102, !- X,Y,Z Vertex 1 {m}
  -1.11448800453218e-08, 6.8117357142859, 1.06235335496903e-48, !- X,Y,Z Vertex 2 {m}
  1.78168086499022e-23, -3.81796626080831e-30, -9.51326910149638e-49, !- X,Y,Z Vertex 3 {m}
  1.78168086499022e-23, -3.81796626080831e-30, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1741,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Package_0100,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.19099998885503, 6.81173571428589, 5.4102, !- X,Y,Z Vertex 1 {m}
  4.19099998885503, 6.81173571428589, -4.56651936033311e-62, !- X,Y,Z Vertex 2 {m}
  -1.11448800453218e-08, 6.8117357142859, 4.56651936033311e-62, !- X,Y,Z Vertex 3 {m}
  -1.11448800453218e-08, 6.8117357142859, 5.4102; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 289,                        !- Name
  Door,                                   !- Surface Type
  SEC-2015 Opaque Door- Swinging,         !- Construction Name
  Surface 1741,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.54795033893411, 6.8117357142859, 2.1336, !- X,Y,Z Vertex 1 {m}
  3.54795033893411, 6.8117357142859, 0,   !- X,Y,Z Vertex 2 {m}
  2.63355033893411, 6.8117357142859, 0,   !- X,Y,Z Vertex 3 {m}
  2.63355033893411, 6.8117357142859, 2.1336; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1742,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Package_0100,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1147,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.19099998885503, -2.59888111031614e-14, 5.4102, !- X,Y,Z Vertex 1 {m}
  4.19099998885503, -2.59888111031614e-14, -2.64772366545767e-61, !- X,Y,Z Vertex 2 {m}
  4.19099998885503, 6.81173571428589, -4.56651936033311e-62, !- X,Y,Z Vertex 3 {m}
  4.19099998885503, 6.81173571428589, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1743,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Package_0100,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.01699720564931e-24, -5.12948916261671e-30, 5.4102, !- X,Y,Z Vertex 1 {m}
  -3.18084764811277e-44, -5.12948915010911e-30, -3.19227574184158e-61, !- X,Y,Z Vertex 2 {m}
  4.19099998885503, -2.59888111031614e-14, -4.52364123213018e-62, !- X,Y,Z Vertex 3 {m}
  4.19099998885503, -2.59888111031614e-14, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1744,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Package_0100,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 237,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.19099998885503, -2.59888111031614e-14, 5.4102, !- X,Y,Z Vertex 1 {m}
  4.19099998885503, 6.81173571428589, 5.4102, !- X,Y,Z Vertex 2 {m}
  3.65759998885493, 6.81173571428589, 5.4102, !- X,Y,Z Vertex 3 {m}
  3.65759998885493, -2.27402097152662e-14, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1873,                           !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Package_0100,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65759998885493, -2.27402097152662e-14, 5.4102, !- X,Y,Z Vertex 1 {m}
  3.65759998885493, 6.81173571428589, 5.4102, !- X,Y,Z Vertex 2 {m}
  -1.11448800453218e-08, 6.8117357142859, 5.4102, !- X,Y,Z Vertex 3 {m}
  2.01699720564931e-24, -3.84381679445653e-30, 5.4102; !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Package_0100,             !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Package_0100,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Storage Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Package_0100 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Package_0100 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SEC-2015 MF-Storage Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Package_0100 Ventilation per Floor Area, !- Name
  Thermal Zone: Package_0100,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Restroom_0100,            !- Name
  -0,                                     !- Direction of Relative North {deg}
  27.2820234937881,                       !- X Origin {m}
  15.2463499999997,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1791,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Restroom_0100,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01725150621149, 1.2128111848142e-13, -7.1044352852116e-88, !- X,Y,Z Vertex 1 {m}
  5.01725150621149, -2.21614999999973, 7.1044352852116e-88, !- X,Y,Z Vertex 2 {m}
  6.19971094326597e-44, -2.21614999999973, 7.10443528521121e-88, !- X,Y,Z Vertex 3 {m}
  -6.19971094326597e-44, -3.46875579541607e-87, -7.10443528521121e-88; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1792,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Restroom_0100,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1807,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01725150621149, 1.2128111848142e-13, 5.4102, !- X,Y,Z Vertex 1 {m}
  5.01725150621149, 1.2128111848142e-13, -7.1044352852116e-88, !- X,Y,Z Vertex 2 {m}
  -3.71982656595959e-43, 1.53884674503273e-29, -7.10443528521121e-88, !- X,Y,Z Vertex 3 {m}
  -3.71982656595959e-43, 1.53884674503273e-29, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1793,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Restroom_0100,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1175,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01725150621149, -2.21614999999973, 5.4102, !- X,Y,Z Vertex 1 {m}
  5.01725150621149, -2.21614999999973, 7.1044352852116e-88, !- X,Y,Z Vertex 2 {m}
  5.01725150621149, 1.2128111848142e-13, -7.1044352852116e-88, !- X,Y,Z Vertex 3 {m}
  5.01725150621149, 1.2128111848142e-13, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1794,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Restroom_0100,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1755,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.21614999999973, 5.4102,           !- X,Y,Z Vertex 1 {m}
  0, -2.21614999999973, 7.10443528521121e-88, !- X,Y,Z Vertex 2 {m}
  5.01725150621149, -2.21614999999973, 7.1044352852116e-88, !- X,Y,Z Vertex 3 {m}
  5.01725150621149, -2.21614999999973, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1795,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Restroom_0100,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1781,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  0, 0, -7.10443528521121e-88,            !- X,Y,Z Vertex 2 {m}
  0, -2.21614999999973, 7.10443528521121e-88, !- X,Y,Z Vertex 3 {m}
  0, -2.21614999999973, 5.4102;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1796,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Restroom_0100,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1846,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01725150621149, -2.21614999999973, 5.4102, !- X,Y,Z Vertex 1 {m}
  5.01725150621149, 1.2128111848142e-13, 5.4102, !- X,Y,Z Vertex 2 {m}
  3.35037650621241, -2.02135197469033e-13, 5.4102, !- X,Y,Z Vertex 3 {m}
  3.35037650621186, -2.21614999999973, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Restroom_0100,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1904,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35037650621186, -2.21614999999973, 5.4102, !- X,Y,Z Vertex 1 {m}
  3.35037650621241, -2.02135197469033e-13, 5.4102, !- X,Y,Z Vertex 2 {m}
  0, 0, 5.4102,                           !- X,Y,Z Vertex 3 {m}
  0, -2.21614999999973, 5.4102;           !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Restroom_0100,            !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Restroom_0100,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF- Restroom Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Restroom_0100 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Restroom_0100 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SEC-2015 MF- Restroom Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Restroom_0100 Ventilation per Floor Area, !- Name
  Thermal Zone: Restroom_0100,            !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Restroom_2201,            !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.2108000000004,                       !- X Origin {m}
  8.68680000000051,                       !- Y Origin {m}
  64.9986,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1370,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Restroom_2201,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 125,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200218, 3.36550000000018, 4.27431975249464e-85, !- X,Y,Z Vertex 1 {m}
  2.96209279200179, 1.19711901104961e-42, 4.27431975249464e-85, !- X,Y,Z Vertex 2 {m}
  9.6762257447574e-85, -1.19711901104961e-42, -4.27431975249464e-85, !- X,Y,Z Vertex 3 {m}
  3.9271981222555e-13, 3.36550000000018, -4.27431975249464e-85; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1371,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Restroom_2201,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1342,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9271981222555e-13, 3.36550000000018, 3.3528, !- X,Y,Z Vertex 1 {m}
  3.9271981222555e-13, 3.36550000000018, 3.59738798786729e-57, !- X,Y,Z Vertex 2 {m}
  3.07769349006546e-28, -3.71106893425379e-41, -3.6859390767994e-57, !- X,Y,Z Vertex 3 {m}
  3.07769349006546e-28, -3.59135703314884e-41, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1372,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Restroom_2201,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1417,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200218, 3.36550000000018, 3.3528, !- X,Y,Z Vertex 1 {m}
  2.96209279200218, 3.36550000000018, 4.27431975249464e-85, !- X,Y,Z Vertex 2 {m}
  3.9271981222555e-13, 3.36550000000018, -4.27431975249464e-85, !- X,Y,Z Vertex 3 {m}
  3.9271981222555e-13, 3.36550000000018, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1373,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Restroom_2201,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1382,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  2.96209279200179, 1.19711901104961e-42, 4.27431975249464e-85, !- X,Y,Z Vertex 2 {m}
  2.96209279200218, 3.36550000000018, 4.27431975249464e-85, !- X,Y,Z Vertex 3 {m}
  2.96209279200218, 3.36550000000018, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1374,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Restroom_2201,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1343,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.04557809743745e-28, -1.85009301707668e-41, 3.3528, !- X,Y,Z Vertex 1 {m}
  2.47698939473465e-83, -6.5660163939388e-42, -1.95390185122991e-83, !- X,Y,Z Vertex 2 {m}
  2.96209279200179, 6.5660163939388e-42, 1.95390185122991e-83, !- X,Y,Z Vertex 3 {m}
  2.96209279200179, -5.3688973828892e-42, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1375,                           !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Restroom_2201,            !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96209279200179, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  2.96209279200218, 3.36550000000018, 3.3528, !- X,Y,Z Vertex 2 {m}
  3.9271981222555e-13, 3.36550000000018, 3.3528, !- X,Y,Z Vertex 3 {m}
  2.04557809743745e-28, -2.3869827553656e-41, 3.3528; !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Restroom_2201,            !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Restroom_2201,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF- Restroom Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Restroom_2201 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Restroom_2201 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Restroom_2201 Ventilation per Floor Area, !- Name
  Thermal Zone: Restroom_2201,            !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Restroom_2202,            !- Name
  -0,                                     !- Direction of Relative North {deg}
  21.3391750000005,                       !- X Origin {m}
  8.68680000000051,                       !- Y Origin {m}
  64.9986,                                !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1397,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Restroom_2202,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 144,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48602500000001, 2.7559, 0,            !- X,Y,Z Vertex 1 {m}
  2.48602499999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.75590000000005, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1398,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Restroom_2202,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1394,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.75590000000005, 3.3528,            !- X,Y,Z Vertex 1 {m}
  0, 2.75590000000005, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1399,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Restroom_2202,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1412,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48602500000001, 2.7559, 3.3528,       !- X,Y,Z Vertex 1 {m}
  2.48602500000001, 2.7559, 0,            !- X,Y,Z Vertex 2 {m}
  -1.23841459634308e-28, 2.75590000000005, 0, !- X,Y,Z Vertex 3 {m}
  -1.23841459634308e-28, 2.75590000000005, 3.3528; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1400,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Restroom_2202,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1408,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48602499999999, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  2.48602499999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.48602500000001, 2.7559, 0,            !- X,Y,Z Vertex 3 {m}
  2.48602500000001, 2.7559, 3.3528;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1401,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Restroom_2202,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1350,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.3528,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.48602499999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.48602499999999, 0, 3.3528;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1402,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Restroom_2202,            !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1472,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48602499999999, 0, 3.3528,            !- X,Y,Z Vertex 1 {m}
  2.48602500000001, 2.7559, 3.3528,       !- X,Y,Z Vertex 2 {m}
  0, 2.75590000000005, 3.3528,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.3528;                           !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Restroom_2202,            !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Restroom_2202,            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF- Restroom Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Restroom_2202 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Restroom_2202 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Restroom_2202 Ventilation per Floor Area, !- Name
  Thermal Zone: Restroom_2202,            !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Retail Storage_0100,      !- Name
  -0,                                     !- Direction of Relative North {deg}
  27.2820234937881,                       !- X Origin {m}
  5.40226249999975,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1752,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Retail Storage_0100,      !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01725150621149, 7.62793750000014, 0,  !- X,Y,Z Vertex 1 {m}
  5.01725150621149, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.62793750000014, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1753,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Retail Storage_0100,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1747,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3.28453750000014, 5.4102,            !- X,Y,Z Vertex 1 {m}
  0, 3.28453750000014, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4102;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1754,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Retail Storage_0100,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1782,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.62793750000014, 5.4102,            !- X,Y,Z Vertex 1 {m}
  0, 7.62793750000014, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 3.28453750000014, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 3.28453750000014, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1755,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Retail Storage_0100,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1794,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01725150621149, 7.62793750000014, 5.4102, !- X,Y,Z Vertex 1 {m}
  5.01725150621149, 7.62793750000014, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.62793750000014, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.62793750000014, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1756,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Retail Storage_0100,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1174,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01725150621149, 0, 5.4102,            !- X,Y,Z Vertex 1 {m}
  5.01725150621149, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.01725150621149, 7.62793750000014, 0,  !- X,Y,Z Vertex 3 {m}
  5.01725150621149, 7.62793750000014, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1757,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Retail Storage_0100,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1173,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.01725150621149, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  5.01725150621149, 0, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1758,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail Storage_0100,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 269,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.35037650621241, 6.62463749999994, 5.4102, !- X,Y,Z Vertex 1 {m}
  3.35037650621186, 7.62793750000014, 5.4102, !- X,Y,Z Vertex 2 {m}
  0, 7.62793750000014, 5.4102,            !- X,Y,Z Vertex 3 {m}
  0, 6.62463749999993, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1875,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail Storage_0100,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1853,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01725150621149, 0, 5.4102,            !- X,Y,Z Vertex 1 {m}
  5.01725150621149, 1.67163749999978, 5.4102, !- X,Y,Z Vertex 2 {m}
  1.67397650621195, 1.67163749999976, 5.4102, !- X,Y,Z Vertex 3 {m}
  1.67397650621195, 0, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1876,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail Storage_0100,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1903,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01725150621149, 6.62463749999994, 5.4102, !- X,Y,Z Vertex 1 {m}
  5.01725150621149, 7.62793750000014, 5.4102, !- X,Y,Z Vertex 2 {m}
  3.35037650621186, 7.62793750000014, 5.4102, !- X,Y,Z Vertex 3 {m}
  3.35037650621241, 6.62463749999994, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1877,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail Storage_0100,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.67397650621195, 0, 5.4102,            !- X,Y,Z Vertex 1 {m}
  1.67397650621195, 1.67163749999976, 5.4102, !- X,Y,Z Vertex 2 {m}
  0, 1.67163749999981, 5.4102,            !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4102;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1878,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail Storage_0100,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1627,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01725150621149, 3.28453749999987, 5.4102, !- X,Y,Z Vertex 1 {m}
  5.01725150621149, 6.62463749999994, 5.4102, !- X,Y,Z Vertex 2 {m}
  0, 6.62463749999993, 5.4102,            !- X,Y,Z Vertex 3 {m}
  0, 3.28453750000014, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail Storage_0100,      !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1856,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.01725150621149, 1.67163749999978, 5.4102, !- X,Y,Z Vertex 1 {m}
  5.01725150621149, 3.28453749999987, 5.4102, !- X,Y,Z Vertex 2 {m}
  0, 3.28453750000014, 5.4102,            !- X,Y,Z Vertex 3 {m}
  0, 1.67163749999981, 5.4102;            !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Retail Storage_0100,      !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Retail Storage_0100,      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Storage Ventilation,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Retail Storage_0100 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Retail Storage_0100 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Retail Storage_0100 Ventilation per Floor Area, !- Name
  Thermal Zone: Retail Storage_0100,      !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0006096,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Retail_0100,              !- Name
  -0,                                     !- Direction of Relative North {deg}
  38.9382000000001,                       !- X Origin {m}
  0.533399999999903,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1168,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.7129499999999, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -17.0548053055554, 5.19776222063228e-14, 0, !- X,Y,Z Vertex 3 {m}
  -17.0656249999998, 4.86886249999986, 0, !- X,Y,Z Vertex 4 {m}
  -6.63892499999981, 4.86886249999986, 0, !- X,Y,Z Vertex 5 {m}
  -6.63892499999981, 14.7129499999999, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1169,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.0548053055554, 5.19776222063228e-14, 5.4102, !- X,Y,Z Vertex 1 {m}
  -17.0548053055554, 5.19776222063228e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4102;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 262,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1169,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.3004500000001, 0, 4.43229999999993, !- X,Y,Z Vertex 1 {m}
  -16.3004500000001, 0, 1.13029999999996, !- X,Y,Z Vertex 2 {m}
  -9.26465000000009, 0, 1.13029999999996, !- X,Y,Z Vertex 3 {m}
  -9.26465000000009, 0, 4.43229999999993; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 264,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1169,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.91845000000018, 0, 4.43229999999993, !- X,Y,Z Vertex 1 {m}
  -7.91845000000018, 0, 0.0634999999999357, !- X,Y,Z Vertex 2 {m}
  -5.14858000000011, 0, 0.063499999999936, !- X,Y,Z Vertex 3 {m}
  -5.14858000000011, 0, 4.43229999999993; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 266,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1169,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0850800000002, 0, 4.43229999999995,  !- X,Y,Z Vertex 1 {m}
  -5.0850800000002, 0, 3.42899999999993,  !- X,Y,Z Vertex 2 {m}
  -2.28346000000013, 0, 3.42899999999993, !- X,Y,Z Vertex 3 {m}
  -2.28346000000013, 0, 4.43229999999995; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 267,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1169,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.21996000000013, 0, 4.43229999999994, !- X,Y,Z Vertex 1 {m}
  -2.21996000000013, 0, 0.0634999999999365, !- X,Y,Z Vertex 2 {m}
  -0.882650000000092, 0, 0.0634999999999361, !- X,Y,Z Vertex 3 {m}
  -0.882650000000092, 0, 4.43229999999994; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 268,                        !- Name
  GlassDoor,                              !- Surface Type
  SEC-2015 Glazed Door - SEW,             !- Construction Name
  Surface 1169,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.0850800000002, 0, 3.27659999999992,  !- X,Y,Z Vertex 1 {m}
  -5.0850800000002, 0, -3.97051280742744e-14, !- X,Y,Z Vertex 2 {m}
  -2.28346000000041, 0, -4.00660837840405e-14, !- X,Y,Z Vertex 3 {m}
  -2.28346000000041, 0, 3.27659999999992; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1170,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.0565409722221, 0.781049999999838, 5.4102, !- X,Y,Z Vertex 1 {m}
  -17.0565409722221, 0.781049999999838, 0, !- X,Y,Z Vertex 2 {m}
  -17.0548053055554, 5.2022541028184e-14, 0, !- X,Y,Z Vertex 3 {m}
  -17.0548053055554, 5.2022541028184e-14, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1171,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1139,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.0656249999998, 4.86886249999986, 5.4102, !- X,Y,Z Vertex 1 {m}
  -17.0656249999998, 4.86886249999986, 0, !- X,Y,Z Vertex 2 {m}
  -17.0565409722221, 0.781049999999838, 0, !- X,Y,Z Vertex 3 {m}
  -17.0565409722221, 0.781049999999838, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1172,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1748,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.6561765062113, 4.86886249999986, 5.4102, !- X,Y,Z Vertex 1 {m}
  -11.6561765062113, 4.86886249999986, 0, !- X,Y,Z Vertex 2 {m}
  -17.0656249999998, 4.86886249999986, 0, !- X,Y,Z Vertex 3 {m}
  -17.0656249999998, 4.86886249999986, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1173,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1757,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63892499999981, 4.86886249999986, 5.4102, !- X,Y,Z Vertex 1 {m}
  -6.63892499999981, 4.86886249999986, 0, !- X,Y,Z Vertex 2 {m}
  -11.6561765062113, 4.86886249999986, 0, !- X,Y,Z Vertex 3 {m}
  -11.6561765062113, 4.86886249999986, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1174,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1756,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63892499999981, 12.4968, 5.4102,     !- X,Y,Z Vertex 1 {m}
  -6.63892499999981, 12.4968, 0,          !- X,Y,Z Vertex 2 {m}
  -6.63892499999981, 4.86886249999986, 0, !- X,Y,Z Vertex 3 {m}
  -6.63892499999981, 4.86886249999986, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1175,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1793,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63892499999981, 14.7129499999999, 5.4102, !- X,Y,Z Vertex 1 {m}
  -6.63892499999981, 14.7129499999999, 0, !- X,Y,Z Vertex 2 {m}
  -6.63892499999981, 12.4968, 0,          !- X,Y,Z Vertex 3 {m}
  -6.63892499999981, 12.4968, 5.4102;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1176,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1806,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.7129499999999, 5.4102,            !- X,Y,Z Vertex 1 {m}
  0, 14.7129499999999, 0,                 !- X,Y,Z Vertex 2 {m}
  -6.63892499999981, 14.7129499999999, 0, !- X,Y,Z Vertex 3 {m}
  -6.63892499999981, 14.7129499999999, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1177,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 14.7129499999999, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 14.7129499999999, 5.4102;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 269,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1177,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.576649453124924, 4.43230000000022, !- X,Y,Z Vertex 1 {m}
  0, 0.576649453124924, 0.0635000000001689, !- X,Y,Z Vertex 2 {m}
  0, 1.8682394531249, 0.0635000000001692, !- X,Y,Z Vertex 3 {m}
  0, 1.8682394531249, 4.43230000000022;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 270,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1177,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.9317394531249, 4.43230000000019,   !- X,Y,Z Vertex 1 {m}
  0, 1.9317394531249, 3.42900000000022,   !- X,Y,Z Vertex 2 {m}
  0, 4.64191945312511, 3.42900000000022,  !- X,Y,Z Vertex 3 {m}
  0, 4.64191945312511, 4.43230000000019;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 271,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1177,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.70541945312484, 4.43230000000029,  !- X,Y,Z Vertex 1 {m}
  0, 4.70541945312484, 0.063500000000257, !- X,Y,Z Vertex 2 {m}
  0, 7.38384945312478, 0.0635000000002572, !- X,Y,Z Vertex 3 {m}
  0, 7.38384945312478, 4.43230000000029;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 272,                        !- Name
  GlassDoor,                              !- Surface Type
  SEC-2015 Glazed Door - SEW,             !- Construction Name
  Surface 1177,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.93173945312491, 3.27660000000021,  !- X,Y,Z Vertex 1 {m}
  0, 1.93173945312491, 2.03579020308103e-13, !- X,Y,Z Vertex 2 {m}
  0, 4.64191945312484, 2.03488781380651e-13, !- X,Y,Z Vertex 3 {m}
  0, 4.64191945312484, 3.27660000000021;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 273,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1177,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.73004945312476, 4.4323000000003,   !- X,Y,Z Vertex 1 {m}
  0, 8.73004945312476, 0.063500000000257, !- X,Y,Z Vertex 2 {m}
  0, 10.0063994531248, 0.0635000000002572, !- X,Y,Z Vertex 3 {m}
  0, 10.0063994531248, 4.4323000000003;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 274,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1177,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0698994531248, 4.43230000000014,  !- X,Y,Z Vertex 1 {m}
  0, 10.0698994531248, 3.42900000000028,  !- X,Y,Z Vertex 2 {m}
  0, 12.7495994531248, 3.42900000000028,  !- X,Y,Z Vertex 3 {m}
  0, 12.7495994531248, 4.43230000000014;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 275,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1177,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0698994531248, 1.06045000000014,  !- X,Y,Z Vertex 1 {m}
  0, 10.0698994531248, 0.0635000000000956, !- X,Y,Z Vertex 2 {m}
  0, 12.7495994531248, 0.0635000000000956, !- X,Y,Z Vertex 3 {m}
  0, 12.7495994531248, 1.06045000000014;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 276,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1177,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0698994531248, 3.27660000000028,  !- X,Y,Z Vertex 1 {m}
  0, 10.0698994531248, 1.12395000000015,  !- X,Y,Z Vertex 2 {m}
  0, 12.7495994531248, 1.12395000000015,  !- X,Y,Z Vertex 3 {m}
  0, 12.7495994531248, 3.27660000000028;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 277,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1177,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.8130994531248, 4.43230000000014,  !- X,Y,Z Vertex 1 {m}
  0, 12.8130994531248, 0.0635000000000837, !- X,Y,Z Vertex 2 {m}
  0, 14.0894494531248, 0.063500000000084, !- X,Y,Z Vertex 3 {m}
  0, 14.0894494531248, 4.43230000000014;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1738,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1858,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.2484, 6.54049999999966, 5.4102,      !- X,Y,Z Vertex 1 {m}
  -6.2484, 8.15339999999973, 5.4102,      !- X,Y,Z Vertex 2 {m}
  -6.63892499999981, 8.15339999999973, 5.4102, !- X,Y,Z Vertex 3 {m}
  -6.63892499999981, 6.54049999999966, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1867,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1543,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.2484, 2.02135197469033e-14, 5.4102,  !- X,Y,Z Vertex 1 {m}
  -6.2484, 6.54049999999966, 5.4102,      !- X,Y,Z Vertex 2 {m}
  -6.63892499999981, 6.54049999999966, 5.4102, !- X,Y,Z Vertex 3 {m}
  -6.63892499999981, 4.86886249999986, 5.4102, !- X,Y,Z Vertex 4 {m}
  -9.9822, 4.86886249999986, 5.4102,      !- X,Y,Z Vertex 5 {m}
  -9.9822, 2.88764567812905e-14, 5.4102;  !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1868,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1549,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  -6.3528204918839e-14, 8.1533999999999, 5.4102, !- X,Y,Z Vertex 2 {m}
  -6.2484, 8.15339999999973, 5.4102,      !- X,Y,Z Vertex 3 {m}
  -6.2484, 2.02135197469033e-14, 5.4102;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1869,                           !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -17.0565409722221, 0.781049999999838, 5.4102, !- X,Y,Z Vertex 1 {m}
  -17.062988428542, 4.86886249999986, 5.4102, !- X,Y,Z Vertex 2 {m}
  -17.0656249999998, 4.86886249999986, 5.4102; !- X,Y,Z Vertex 3 {m}

BuildingSurface:Detailed,
  Surface 1870,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1906,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.46517481375486e-14, 11.4934999999998, 5.4102, !- X,Y,Z Vertex 1 {m}
  0, 14.7129499999999, 5.4102,            !- X,Y,Z Vertex 2 {m}
  -6.63892499999981, 14.7129499999999, 5.4102, !- X,Y,Z Vertex 3 {m}
  -6.63892499999981, 11.4934999999998, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1871,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1865,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63892499999981, 8.15339999999973, 5.4102, !- X,Y,Z Vertex 1 {m}
  -6.3528204918839e-14, 8.1533999999999, 5.4102, !- X,Y,Z Vertex 2 {m}
  -3.46517481375486e-14, 11.4934999999998, 5.4102, !- X,Y,Z Vertex 3 {m}
  -6.63892499999981, 11.4934999999998, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1872,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1902,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.9822, 2.88764567812905e-14, 5.4102,  !- X,Y,Z Vertex 1 {m}
  -9.9822, 4.86886249999986, 5.4102,      !- X,Y,Z Vertex 2 {m}
  -13.6370785714291, 4.86886249999986, 5.4102, !- X,Y,Z Vertex 3 {m}
  -13.6370785714286, 4.04270394938067e-14, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1887,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Retail_0100,              !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -13.6370785714286, 4.04270394938067e-14, 5.4102, !- X,Y,Z Vertex 1 {m}
  -13.6370785714291, 4.86886249999986, 5.4102, !- X,Y,Z Vertex 2 {m}
  -17.062988428542, 4.86886249999986, 5.4102, !- X,Y,Z Vertex 3 {m}
  -17.0548053055554, 5.19776222063228e-14, 5.4102; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Retail_0100 Thermostat,   !- Name
  Thermal Zone: Retail_0100,              !- Zone or ZoneList Name
  Thermal Zone: Retail_0100 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 54;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Retail_0100 Thermostat Schedule, !- Name
  Thermal Zone: Retail_0100 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Retail_0100 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  SEC2015-MF-Office_HtgSetp,              !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Office_ClgSetp;              !- Cooling Setpoint Temperature Schedule Name
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Retail_0100,              !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Retail_0100,              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Office Ventilation,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Retail_0100 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Retail_0100 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Retail_0100 Ventilation per Person, !- Name
  Thermal Zone: Retail_0100,              !- Zone or ZoneList Name
  ApartmentMidRise OCC_OFF_SCH,           !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Retail_0100 Ventilation per Floor Area, !- Name
  Thermal Zone: Retail_0100,              !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Stair_0101,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  13.7062927920012,                       !- X Origin {m}
  15.2399999999998,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1759,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Stair_0101,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 280,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93070720799856, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  2.93070720799856, -6.55319999999975, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.55319999999975, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1760,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Stair_0101,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93070720799856, 0, 5.4102,            !- X,Y,Z Vertex 1 {m}
  2.93070720799856, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4102;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1761,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0101,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1767,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93070720799856, -6.55319999999975, 5.4102, !- X,Y,Z Vertex 1 {m}
  2.93070720799856, -6.55319999999975, 0, !- X,Y,Z Vertex 2 {m}
  2.93070720799856, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.93070720799856, 0, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1762,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0101,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1153,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.55319999999975, 5.4102,           !- X,Y,Z Vertex 1 {m}
  0, -6.55319999999975, 0,                !- X,Y,Z Vertex 2 {m}
  2.93070720799856, -6.55319999999975, 0, !- X,Y,Z Vertex 3 {m}
  2.93070720799856, -6.55319999999975, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1763,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Stair_0101,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.55319999999975, 0,                !- X,Y,Z Vertex 3 {m}
  0, -6.55319999999975, 5.4102;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1764,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Stair_0101,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1607,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93070720799856, -6.55319999999975, 5.4102, !- X,Y,Z Vertex 1 {m}
  2.93070720799856, 0, 5.4102,            !- X,Y,Z Vertex 2 {m}
  2.3973072079993, -2.7143869374413e-13, 5.4102, !- X,Y,Z Vertex 3 {m}
  2.3973072079993, -6.55319999999975, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Stair_0101,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1600,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.3973072079993, -6.55319999999975, 5.4102, !- X,Y,Z Vertex 1 {m}
  2.3973072079993, -2.7143869374413e-13, 5.4102, !- X,Y,Z Vertex 2 {m}
  0, 0, 5.4102,                           !- X,Y,Z Vertex 3 {m}
  0, -6.55319999999975, 5.4102;           !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Stair_0101,               !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Stair_0101,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Stair Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Stair_0101 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Stair_0101 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Stair_0101 Ventilation per Floor Area, !- Name
  Thermal Zone: Stair_0101,               !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Stair_0102,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  24.3586000000001,                       !- X Origin {m}
  8.68679999999987,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1777,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Stair_0102,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 307,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378851, 6.55954999999977, 0,  !- X,Y,Z Vertex 1 {m}
  2.92342349378851, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.55954999999977, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1778,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0102,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1774,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.7559000000001, 5.4102,             !- X,Y,Z Vertex 1 {m}
  0, 2.7559000000001, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 5.4102;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1779,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0102,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1787,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.55954999999977, 5.4102,            !- X,Y,Z Vertex 1 {m}
  0, 6.55954999999977, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.7559000000001, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 2.7559000000001, 5.4102;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1780,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0102,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1808,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378851, 6.55954999999977, 5.4102, !- X,Y,Z Vertex 1 {m}
  2.92342349378851, 6.55954999999977, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.55954999999977, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.55954999999977, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1781,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0102,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1795,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378851, 4.34340000000004, 5.4102, !- X,Y,Z Vertex 1 {m}
  2.92342349378851, 4.34340000000004, 0,  !- X,Y,Z Vertex 2 {m}
  2.92342349378851, 6.55954999999977, 0,  !- X,Y,Z Vertex 3 {m}
  2.92342349378851, 6.55954999999977, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1782,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0102,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1754,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378851, 4.04270394938067e-14, 5.4102, !- X,Y,Z Vertex 1 {m}
  2.92342349378851, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 2 {m}
  2.92342349378851, 4.34340000000004, 0,  !- X,Y,Z Vertex 3 {m}
  2.92342349378851, 4.34340000000004, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1783,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0102,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1746,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.32004841827876e-44, 3.84711686258183e-30, 5.4102, !- X,Y,Z Vertex 1 {m}
  -5.32004841827876e-44, 3.84711686258183e-30, 0, !- X,Y,Z Vertex 2 {m}
  2.92342349378851, 4.04270394938067e-14, 0, !- X,Y,Z Vertex 3 {m}
  2.92342349378851, 4.04270394938067e-14, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1784,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Stair_0102,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1619,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 5.4102,                           !- X,Y,Z Vertex 1 {m}
  2.39002349378851, 3.3207925298484e-14, 5.4102, !- X,Y,Z Vertex 2 {m}
  2.39002349378814, 6.5595499999996, 5.4102, !- X,Y,Z Vertex 3 {m}
  0, 6.55954999999977, 5.4102;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Stair_0102,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 274,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378851, 3.34009999999983, 5.4102, !- X,Y,Z Vertex 1 {m}
  2.92342349378851, 6.55954999999977, 5.4102, !- X,Y,Z Vertex 2 {m}
  2.39002349378814, 6.5595499999996, 5.4102, !- X,Y,Z Vertex 3 {m}
  2.39002349378832, 3.34009999999983, 5.4102; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Stair_0102,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1866,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.39002349378851, 3.3207925298484e-14, 5.4102, !- X,Y,Z Vertex 1 {m}
  2.92342349378851, 4.04270394938067e-14, 5.4102, !- X,Y,Z Vertex 2 {m}
  2.92342349378851, 3.34009999999983, 5.4102, !- X,Y,Z Vertex 3 {m}
  2.39002349378832, 3.34009999999983, 5.4102; !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Stair_0102,               !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Stair_0102,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Stair Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Stair_0102 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Stair_0102 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Stair_0102 Ventilation per Floor Area, !- Name
  Thermal Zone: Stair_0102,               !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Stair_0201,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  16.1036000000002,                       !- X Origin {m}
  8.68679999999974,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1600,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Stair_0201,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.55319999999975, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2.39730720799902, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.39730720799902, 6.55319999999975, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1601,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0201,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1570,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93070720799819, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2.93070720799819, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1602,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0201,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1597,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93070720799846, 3.36550000000006, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.93070720799846, 3.36550000000006, 0, !- X,Y,Z Vertex 2 {m}
  -2.93070720799819, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.93070720799819, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1603,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0201,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1668,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.93070720799819, 6.55319999999975, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.93070720799819, 6.55319999999975, 0, !- X,Y,Z Vertex 2 {m}
  -2.93070720799846, 3.36550000000006, 0, !- X,Y,Z Vertex 3 {m}
  -2.93070720799846, 3.36550000000006, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1604,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0201,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1574,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.55319999999975, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 6.55319999999975, 0,                 !- X,Y,Z Vertex 2 {m}
  -2.93070720799819, 6.55319999999975, 0, !- X,Y,Z Vertex 3 {m}
  -2.93070720799819, 6.55319999999975, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1605,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0201,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1609,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 6.55319999999975, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.55319999999975, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1606,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Stair_0201,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 491,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 6.55319999999975, 3.048,             !- X,Y,Z Vertex 2 {m}
  -2.93070720799819, 6.55319999999975, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.93070720799819, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Stair_0201,               !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.39730720799902, 6.55319999999975, 0, !- X,Y,Z Vertex 1 {m}
  -2.39730720799902, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -2.93070720799819, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -2.93070720799819, 6.55319999999975, 0; !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Stair_0201,               !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Stair_0201,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Stair Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Stair_0201 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Stair_0201 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Stair_0201 Ventilation per Floor Area, !- Name
  Thermal Zone: Stair_0201,               !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Stair_0202,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  23.8252000000002,                       !- X Origin {m}
  8.68679999999965,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1619,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Stair_0202,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1784,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378842, 6.55954999999977, 0,  !- X,Y,Z Vertex 1 {m}
  2.92342349378842, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0.5334, 2.7143869374413e-13, 0,         !- X,Y,Z Vertex 3 {m}
  0.533399999999908, 6.55954999999977, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1620,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0202,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1616,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.75590000000011, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 2.75590000000011, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1621,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0202,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1637,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.55954999999977, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 6.55954999999977, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 2.75590000000011, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 2.75590000000011, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1622,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0202,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1588,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378842, 6.55954999999977, 3.048, !- X,Y,Z Vertex 1 {m}
  2.92342349378842, 6.55954999999977, 0,  !- X,Y,Z Vertex 2 {m}
  0, 6.55954999999977, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.55954999999977, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1623,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0202,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1642,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378833, 3.34009999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  2.92342349378833, 3.34009999999997, 0,  !- X,Y,Z Vertex 2 {m}
  2.92342349378842, 6.55954999999977, 0,  !- X,Y,Z Vertex 3 {m}
  2.92342349378842, 6.55954999999977, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1624,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0202,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1631,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378842, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.92342349378842, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  2.92342349378833, 3.34009999999997, 0,  !- X,Y,Z Vertex 3 {m}
  2.92342349378833, 3.34009999999997, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1625,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0202,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1557,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2.92342349378842, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  2.92342349378842, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1626,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Stair_0202,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 547,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.92342349378842, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  2.92342349378842, 6.55954999999977, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 6.55954999999977, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1864,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Stair_0202,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 272,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.5334, 2.75590000000037, 0,            !- X,Y,Z Vertex 1 {m}
  0.5334, 2.7143869374413e-13, 0,         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 2.75590000000011, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Stair_0202,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1880,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.533399999999908, 6.55954999999977, 0, !- X,Y,Z Vertex 1 {m}
  0.5334, 2.75590000000037, 0,            !- X,Y,Z Vertex 2 {m}
  0, 2.75590000000011, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 6.55954999999977, 0;                 !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Stair_0202,               !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
!   ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
!   ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!   ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
!   ,                                       !- Design Specification Outdoor Air Object Name
!   ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Stair_0202,               !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Stair Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Stair_0202 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Stair_0202 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Stair_0202 Ventilation per Floor Area, !- Name
  Thermal Zone: Stair_0202,               !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Stair_0301,               !- Name
  -0,                                     !- Direction of Relative North {deg}
  13.1728927920022,                       !- X Origin {m}
  12.0522999999996,                       !- Y Origin {m}
  8.4582,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 491,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Stair_0301,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1606,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93070720799821, 3.18769999999977, 2.03789700175803e-58, !- X,Y,Z Vertex 1 {m}
  2.93070720799821, -3.36550000000005, -2.03789700175802e-58, !- X,Y,Z Vertex 2 {m}
  4.3811894005778e-29, -3.36550000000007, -6.11369100527409e-58, !- X,Y,Z Vertex 3 {m}
  2.13828799934484e-116, 3.18769999999977, -2.03789700175802e-58; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 492,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0301,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 489,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.47567209279225e-29, 3.18769999999977, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.33536252277885e-29, 3.18769999999977, 8.44590336586432e-59, !- X,Y,Z Vertex 2 {m}
  -1.90551730778555e-29, -8.08705068704965e-58, 5.54171676430376e-58, !- X,Y,Z Vertex 3 {m}
  1.90551730778555e-29, 8.08705068704965e-58, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 493,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0301,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 526,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93070720799821, 3.18769999999977, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.93070720799821, 3.18769999999977, 8.82640453070963e-59, !- X,Y,Z Vertex 2 {m}
  5.316492669559e-117, 3.18769999999977, -8.82640453070962e-59, !- X,Y,Z Vertex 3 {m}
  1.1403095700134e-29, 3.18769999999977, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0301,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 507,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.93070720799821, -3.36550000000005, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.93070720799821, -3.36550000000005, -8.82640453070961e-59, !- X,Y,Z Vertex 2 {m}
  2.93070720799821, 3.18769999999977, 8.82640453070963e-59, !- X,Y,Z Vertex 3 {m}
  2.93070720799821, 3.18769999999977, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0301,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 522,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.11257351918272e-28, -3.36550000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.25434052701474e-28, -3.36550000000007, -7.26894755396115e-58, !- X,Y,Z Vertex 2 {m}
  2.93070720799821, -3.36550000000005, -8.82640453070961e-59, !- X,Y,Z Vertex 3 {m}
  2.93070720799821, -3.36550000000005, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Stair_0301,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 481,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.76602239570216e-29, 9.20141485355793e-58, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.76602239570217e-29, -9.20141485355794e-58, 8.61139845081515e-58, !- X,Y,Z Vertex 2 {m}
  4.90633196571557e-29, -3.36550000000007, -8.61139845081515e-58, !- X,Y,Z Vertex 3 {m}
  1.24383767571199e-28, -3.36550000000007, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 497,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Stair_0301,               !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1028,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.29635193222576e-28, -3.36550000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.93070720799821, -3.36550000000005, 2.9464, !- X,Y,Z Vertex 2 {m}
  2.93070720799821, 3.18769999999977, 2.9464, !- X,Y,Z Vertex 3 {m}
  1.1403095700134e-29, 3.18769999999977, 2.9464; !- X,Y,Z Vertex 4 {m}
! 
! HVACTemplate:Zone:IdealLoadsAirSystem,
!   Thermal Zone: Stair_0301,               !- Zone Name
!   ,                                       !- Template Thermostat Name
!   ,                                       !- System Availability Schedule Name
!   ,                                       !- Maximum Heating Supply Air Temperature {C}
!   ,                                       !- Minimum Cooling Supply Air Temperature {C}
!   ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
!   ,                                       !- Heating Limit
!   ,                                       !- Maximum Heating Air Flow Rate {m3/s}
!   ,                                       !- Maximum Sensible Heating Capacity {W}
!   ,                                       !- Cooling Limit
!   ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
!   ,                                       !- Maximum Total Cooling Capacity {W}
!   ,                                       !- Heating Availability Schedule Name
!   ,                                       !- Cooling Availability Schedule Name
!   ,                                       !- Dehumidification Control Type
!   ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
!   ,                                       !- Dehumidification Setpoint {percent}
!   ,                                       !- Humidification Control Type
!   ,                                       !- Humidification Setpoint {percent}
!   ,                                       !- Outdoor Air Method
