  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference;           !- Algorithm

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete - 12 inch - 140 lb/ft3,        !- Name
  MediumRough,                            !- Roughness
  0.3048,                                 !- Thickness {m}
  1.94902357616748,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete - 6 inch - 140 lb/ft3,         !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  1.94902357616748,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Concrete - 8 inch - 140 lb/ft3,         !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.94902357616748,                       !- Conductivity {W/m-K}
  2239.06081041215,                       !- Density {kg/m3}
  921.096,                                !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

Material,
  Floor Insulation R-32 IP,               !- Name
  MediumRough,                            !- Roughness
  0.2535984768,                           !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Floor Insulation [2],                   !- Name
  MediumRough,                            !- Roughness
  0.0635689,                              !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  IEAD Roof Insulation R-19.72 IP,        !- Name
  MediumRough,                            !- Roughness
  0.170137206506431,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  IEAD Roof Insulation R-36.7 IP,         !- Name
  MediumRough,                            !- Roughness
  0.316696371343418,                      !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Mass Wall Insulation R-7.23 IP,         !- Name
  MediumRough,                            !- Roughness
  0.0623638212208,                        !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.20321,                                !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE 1,               !- Name
  Rough,                                  !- Roughness
  0.20321,                                !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 8 HW CONCRETE 2,               !- Name
  Rough,                                  !- Roughness
  0.20321,                                !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  METAL Door Medium 18Ga,                 !- Name
  Smooth,                                 !- Roughness
  0.0013106,                              !- Thickness {m}
  45.3149,                                !- Conductivity {W/m-K}
  7833.03,                                !- Density {kg/m3}
  502.08,                                 !- Specific Heat {J/kg-K}
  0.8,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  METAL Door Medium 18Ga_2,               !- Name
  Smooth,                                 !- Roughness
  0.0013106,                              !- Thickness {m}
  45.3149,                                !- Conductivity {W/m-K}
  7833.03,                                !- Density {kg/m3}
  502.08,                                 !- Specific Heat {J/kg-K}
  0.8,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  R-10 CI,                                !- Name
  MediumSmooth,                           !- Roughness
  0.0405384,                              !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  R-13 Cavity (R-6 eff),                  !- Name
  MediumSmooth,                           !- Roughness
  0.02432304,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  R-16 CI,                                !- Name
  MediumSmooth,                           !- Roughness
  0.06486144,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  R-19 Cavity (R-7.1 eff),                !- Name
  MediumSmooth,                           !- Roughness
  0.028782264,                            !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  R-3.8 CI,                               !- Name
  MediumSmooth,                           !- Roughness
  0.015404592,                            !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  R-30 CI,                                !- Name
  MediumSmooth,                           !- Roughness
  0.1216152,                              !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  R-38 CI IEAD,                           !- Name
  MediumSmooth,                           !- Roughness
  0.14834051358,                          !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  R-6 CI,                                 !- Name
  MediumSmooth,                           !- Roughness
  0.02432304,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  R-8.5 CI,                               !- Name
  MediumSmooth,                           !- Roughness
  0.03445764,                             !- Thickness {m}
  0.0230187710627395,                     !- Conductivity {W/m-K}
  16.0184633739601,                       !- Density {kg/m3}
  1130.436,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame Wall Insulation R-13.81 IP, !- Name
  MediumRough,                            !- Roughness
  0.119155449776,                         !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Steel Frame Wall Insulation R-17.21 IP, !- Name
  MediumRough,                            !- Roughness
  0.14855423859995,                       !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Stucco - 7/8 inch,                      !- Name
  Smooth,                                 !- Roughness
  0.022352,                               !- Thickness {m}
  0.701106190558164,                      !- Conductivity {W/m-K}
  1855.09824333832,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wood Siding,                            !- Name
  MediumSmooth,                           !- Roughness
  0.01,                                   !- Thickness {m}
  0.11,                                   !- Conductivity {W/m-K}
  544.62,                                 !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.78,                                   !- Solar Absorptance
  0.78;                                   !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  AIR [3],                                !- Name
  Smooth,                                 !- Roughness
  0.113368,                               !- Thermal Resistance {m2-K/W}
  0.8,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 2,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  SEC-2015 Opaque Door- NonSwinging - Material, !- Name
  Smooth,                                 !- Roughness
  0.517763940025979,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  SEC-2015 Opaque Door- Swinging - Material, !- Name
  Smooth,                                 !- Roughness
  0.475497495942226,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.54 1,            !- Name
  Smooth,                                 !- Roughness
  0.0945032650887796,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 110,          !- Name
  Smooth,                                 !- Roughness
  0.202509043390129,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-13.45 21,          !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-17.04 38,          !- Name
  Smooth,                                 !- Roughness
  3.00071808532413,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-30.13 66,          !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Gas,
  Gap_1_W_0_0038,                         !- Name
  Air,                                    !- Gas Type
  0.00379999999999999;                    !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2027F_LayerAvg,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00399999999999998,                    !- Thickness {m}
  0.369744,                               !- Solar Transmittance at Normal Incidence
  0.4700695,                              !- Front Side Solar Reflectance at Normal Incidence
  0.340935,                               !- Back Side Solar Reflectance at Normal Incidence
  0.765222,                               !- Visible Transmittance at Normal Incidence
  0.0546,                                 !- Front Side Visible Reflectance at Normal Incidence
  0.073741,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.03675,                                !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Glass_2052_LayerAvg,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00837,                                !- Thickness {m}
  0.507767,                               !- Solar Transmittance at Normal Incidence
  0.05422805,                             !- Front Side Solar Reflectance at Normal Incidence
  0.05449309,                             !- Back Side Solar Reflectance at Normal Incidence
  0.586833,                               !- Visible Transmittance at Normal Incidence
  0.05805,                                !- Front Side Visible Reflectance at Normal Incidence
  0.058397,                               !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.999999999999999,                      !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  SEC-2015 Glazed Door - N - Material,    !- Name
  3.40695800466809,                       !- U-Factor {W/m2-K}
  0.53,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SEC-2015 Glazed Door - SEW - Material,  !- Name
  3.40695800466809,                       !- U-Factor {W/m2-K}
  0.35,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SEC-2015 Glazing - Fixed Metal Frame - N - Material, !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.53,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SEC-2015 Glazing - Fixed Metal Frame - SEW - Material, !- Name
  2.15774006962313,                       !- U-Factor {W/m2-K}
  0.35,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SEC-2015 Glazing - NonMetal Frame - N - Material, !- Name
  1.76026163574518,                       !- U-Factor {W/m2-K}
  0.53,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  SEC-2015 Glazing - NonMetal Frame - SEW - Material, !- Name
  1.76026163574518,                       !- U-Factor {W/m2-K}
  0.35,                                   !- Solar Heat Gain Coefficient
  0.6;                                    !- Visible Transmittance

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0;                                      !- Inside Reveal Solar Absorptance

Construction,
  189.1-2009 Nonres 4B Ext Slab Unheated - 8in Slab without Carpet, !- Name
  MAT-CC05 8 HW CONCRETE 2;               !- Layer 1

Construction,
  90.1-2007 Nonres 4B Door Non-Swinging,  !- Name
  METAL Door Medium 18Ga,                 !- Layer 1
  AIR [3],                                !- Layer 2
  METAL Door Medium 18Ga_2;               !- Layer 3

Construction,
  90.1-2007 Nonres 4B Ext Slab Unheated - 8in Slab without Carpet, !- Name
  MAT-CC05 8 HW CONCRETE 1;               !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  Concrete - 8 inch - 140 lb/ft3,         !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  Concrete - 8 inch - 140 lb/ft3,         !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 90.1-2010 ExtRoof IEAD ClimateZone 2-8, !- Name
  Roof Membrane,                          !- Layer 1
  IEAD Roof Insulation R-19.72 IP,        !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 90.1-2010 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Mass Wall Insulation R-7.23 IP,         !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 90.1-2010 ExtWall SteelFrame ClimateZone alt-res 2-6, !- Name
  Wood Siding,                            !- Layer 1
  Steel Frame Wall Insulation R-13.81 IP, !- Layer 2
  1/2IN Gypsum;                           !- Layer 3

Construction,
  ASHRAE 90.1-2010 ExtWindow Metal ClimateZone 4-6, !- Name
  SEC-2015 Glazed Door - SEW - Material;  !- Layer 1

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Name
  Stucco - 7/8 inch,                      !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  R-8.5 CI,                               !- Layer 3
  R-19 Cavity (R-7.1 eff),                !- Layer 4
  5/8 in. Gypsum Board;                   !- Layer 5

Construction,
  SEC-2015 Comm Group R BG ExtWall: R-13 + R-6 CI, !- Name
  Concrete - 8 inch - 140 lb/ft3,         !- Layer 1
  R-6 CI,                                 !- Layer 2
  R-13 Cavity (R-6 eff),                  !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  SEC-2015 Comm Group R Exposed Floor Mass, !- Name
  Floor Insulation R-32 IP,               !- Layer 1
  MAT-CC05 8 HW CONCRETE,                 !- Layer 2
  CP02 CARPET PAD 2;                      !- Layer 3

Construction,
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Name
  Roof Membrane,                          !- Layer 1
  IEAD Roof Insulation R-36.7 IP,         !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  SEC-2015 Glazed Door - N,               !- Name
  SEC-2015 Glazed Door - N - Material;    !- Layer 1

Construction,
  SEC-2015 Glazed Door - SEW,             !- Name
  SEC-2015 Glazed Door - SEW - Material;  !- Layer 1

Construction,
  SEC-2015 Glazing - Fixed Metal Frame - N, !- Name
  SEC-2015 Glazing - Fixed Metal Frame - N - Material; !- Layer 1

Construction,
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Name
  SEC-2015 Glazing - Fixed Metal Frame - N - Material; !- Layer 1

! OS:Construction, SEC-2015 Glazing - Fixed Metal Frame - N 1
LifeCycleCost:NonrecurringCost,
  LCC_Mat-SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Name
  Construction,                           !- Category
  4471.16654265876,                       !- Cost
  ServicePeriod;                          !- Start of Costs

! OS:Construction, SEC-2015 Glazing - Fixed Metal Frame - N 1
LifeCycleCost:RecurringCosts,
  LCC_Mat-SEC-2015 Glazing - Fixed Metal Frame - N 1 Replacement, !- Name
  Replacement,                            !- Category
  4471.16654265876,                       !- Cost
  ServicePeriod,                          !- Start of Costs
  20,                                     !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

Construction,
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Name
  SEC-2015 Glazing - Fixed Metal Frame - SEW - Material; !- Layer 1

Construction,
  SEC-2015 Glazing - NonMetal Frame - N,  !- Name
  SEC-2015 Glazing - NonMetal Frame - N - Material; !- Layer 1

Construction,
  SEC-2015 Glazing - NonMetal Frame - SEW, !- Name
  SEC-2015 Glazing - NonMetal Frame - SEW - Material; !- Layer 1

Construction,
  SEC-2015 Opaque Door- NonSwinging,      !- Name
  SEC-2015 Opaque Door- NonSwinging - Material; !- Layer 1

Construction,
  SEC-2015 Opaque Door- Swinging,         !- Name
  SEC-2015 Opaque Door- Swinging - Material; !- Layer 1

Construction,
  Typical IEAD Roof R-31.25 66,           !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-30.13 66,          !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  8 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-19.61 38, !- Name
  Typical Insulation R-17.04 38,          !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Metal Door R-2.0 110, !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-1.15 110;          !- Layer 2

Construction,
  Typical Insulated Steel Framed Exterior Wall R-15.63 21, !- Name
  25mm Stucco,                            !- Layer 1
  5/8 in. Gypsum Board,                   !- Layer 2
  Typical Insulation R-13.45 21,          !- Layer 3
  5/8 in. Gypsum Board;                   !- Layer 4

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD 1,                      !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD 1;                      !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm 1;                            !- Layer 1

Construction,
  Typical Overhead Door,                  !- Name
  Typical Insulation R-0.54 1;            !- Layer 1

Construction,
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  REF B CLEAR HI 6MM,                     !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 0.48 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  Window_U_0.50_SHGC_0.40_Skylight_Frame_Width_0.430_in, !- Name
  Glass_2052_LayerAvg,                    !- Layer 1
  Gap_1_W_0_0038,                         !- Layer 2
  Glass_2027F_LayerAvg;                   !- Layer 3

Construction:AirBoundary,
  Air Wall_ConstructionAirBoundary,       !- Name
  GroupedZones,                           !- Solar and Daylighting Method
  GroupedZones,                           !- Radiant Exchange Method
  None,                                   !- Air Exchange Method
  0;                                      !- Simple Mixing Air Changes per Hour {1/hr}

Construction:FfactorGroundFloor,
  SEC-2015 Comm Group R Slab-On-Ground,   !- Name
  0.934596719840551,                      !- F-Factor {W/m-K}
  88.90820928,                            !- Area {m2}
  40.2336;                                !- PerimeterExposed {m}

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  DHW ScheduleTypeLimits,                 !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 10,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 11,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 12,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 3,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 4,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 5,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 6,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 7,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 8,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 9,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 62,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 63,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 64,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 65,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always On Discrete,                     !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 1,                   !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 10,                  !- Name
  OnOff 10,                               !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 11,                  !- Name
  OnOff 11,                               !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 12,                  !- Name
  OnOff 12,                               !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 2,                   !- Name
  OnOff 2,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 3,                   !- Name
  OnOff 3,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 4,                   !- Name
  OnOff 4,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 5,                   !- Name
  OnOff 5,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 6,                   !- Name
  OnOff 6,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 7,                   !- Name
  OnOff 7,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 8,                   !- Name
  OnOff 8,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always On Discrete 9,                   !- Name
  OnOff 9,                                !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise All Off Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise All Off Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise All Off Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.218625;                               !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.218625;                               !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.218625;                               !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.218625,                               !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.33125,                                !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.92575,                                !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.870205,                               !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.92575,                                !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.33125,                                !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.218625;                               !- Value Until Time 7

Schedule:Day:Interval,
  ApartmentMidRise INF_OFF_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_OFF_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise INF_OFF_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_OFF_SCH_2013 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_OFF_SCH_2013 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_OFF_SCH_2013 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.18;                                   !- Value Until Time 5

Schedule:Day:Interval,
  ApartmentMidRise OCC_OFF_SCH Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_OFF_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_OFF_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  DHW Temperature Schedule Day,           !- Name
  DHW ScheduleTypeLimits,                 !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  54.4444444444444;                       !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Default,          !- Name
  Temperature 65,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Summer Design Day, !- Name
  Temperature 65,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Temperature Winter Design Day, !- Name
  Temperature 65,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  67;                                     !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default Schedule, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.45,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.55,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.1;                                    !- Value Until Time 14

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Default Schedule 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.45,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.55,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.1;                                    !- Value Until Time 14

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Default Schedule 2, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.45,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.45,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.55,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.1;                                    !- Value Until Time 14

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Summer Design Day 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Summer Design Day 2, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.45,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.45,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.55,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.45,                                   !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  18:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.55,                                   !- Value Until Time 9
  20:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  21:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  22:00,                                  !- Time 12 {hh:mm}
  0.3,                                    !- Value Until Time 12
  23:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  24:00,                                  !- Time 14 {hh:mm}
  0.1;                                    !- Value Until Time 14

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Winter Design Day 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.45,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Day:Interval,
  MidriseApartment Apartment Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.0159999999999999,                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.077,                                  !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.108,                                  !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.077,                                  !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.108,                                  !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.217,                                  !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.186,                                  !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.015;                                  !- Value Until Time 9

Schedule:Day:Interval,
  MidriseApartment Apartment Light Default Schedule 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.45,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Day:Interval,
  MidriseApartment Apartment Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.0159999999999999,                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.077,                                  !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.108,                                  !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.077,                                  !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.108,                                  !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.217,                                  !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.186,                                  !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.015;                                  !- Value Until Time 9

Schedule:Day:Interval,
  MidriseApartment Apartment Light Summer Design Day 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.45,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Day:Interval,
  MidriseApartment Apartment Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.0159999999999999,                     !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.077,                                  !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.14,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.108,                                  !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.077,                                  !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.108,                                  !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.217,                                  !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.186,                                  !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.015;                                  !- Value Until Time 9

Schedule:Day:Interval,
  MidriseApartment Apartment Light Winter Design Day 1, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.1,                                    !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.45,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.3,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.9,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.8,                                    !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.6,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.3;                                    !- Value Until Time 10

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.25;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Default Schedule 2, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.3999996185303,                       !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.6999988555908,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.8999996185303,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  26.6999988555908,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.3999996185303;                       !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Default Schedule 2, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.600001335144,                        !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.2999992370605,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1000003814697,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3000011444092,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6000003814697;                       !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Default Schedule 4, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.600001335144,                        !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.2999992370605,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1000003814697,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3000011444092,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6000003814697;                       !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -17.7777777777777;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -17.7777777777777;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  -17.7777777777777;                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.08,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  04:00,                                  !- Time 3 {hh:mm}
  0.01,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.27,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.94,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.96,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.84,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.76,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.61,                                   !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.53,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.47,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.41,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  18:00,                                  !- Time 17 {hh:mm}
  0.73,                                   !- Value Until Time 17
  19:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  20:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  21:00,                                  !- Time 20 {hh:mm}
  0.75,                                   !- Value Until Time 20
  22:00,                                  !- Time 21 {hh:mm}
  0.61,                                   !- Value Until Time 21
  23:00,                                  !- Time 22 {hh:mm}
  0.53,                                   !- Value Until Time 22
  24:00,                                  !- Time 23 {hh:mm}
  0.29;                                   !- Value Until Time 23

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Water Heater Ambient Temperature Default, !- Name
  Temperature 64,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.7222222222222;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Setpoint Temperature Default, !- Name
  Temperature 64,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Latent Fraction Schedule 5p Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Schedule 120F Day,             !- Name
  Temperature 63,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  51.6666666666667;                       !- Value Until Time 1

Schedule:Day:Interval,
  WaterUse Sensible Fraction Schedule 20p Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Always Off Week Rule - Jan1-Dec31,      !- Name
  ApartmentMidRise All Off Default,       !- Sunday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Monday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Tuesday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Wednesday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Thursday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Friday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Saturday Schedule:Day Name
  ApartmentMidRise All Off Default,       !- Holiday Schedule:Day Name
  ApartmentMidRise All Off Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise All Off Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise All Off Default,       !- CustomDay1 Schedule:Day Name
  ApartmentMidRise All Off Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always Off,                             !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always Off Week Rule - Jan1-Dec31,      !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Sunday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Monday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Thursday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Friday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Saturday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- Holiday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise BLDG_ELEVATORS,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise BLDG_ELEVATORS Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise EQP_OFF_SCH_2010_2013, !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise INF_OFF_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Monday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Tuesday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Wednesday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Thursday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Friday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise INF_OFF_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise INF_OFF_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise INF_OFF_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise LTG_OFF_SCH_2013 Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise LTG_OFF_SCH_2013 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day, !- Monday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day, !- Tuesday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day, !- Wednesday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day, !- Thursday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2013 Wkdy Day, !- Friday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2013 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2013 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2013 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2013 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2013 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise LTG_OFF_SCH_2013 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise LTG_OFF_SCH_2013,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise LTG_OFF_SCH_2013 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise OCC_OFF_SCH Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- Sunday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Monday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Tuesday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Wednesday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Thursday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Wkdy Day,  !- Friday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- Saturday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- Holiday Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default,   !- CustomDay1 Schedule:Day Name
  ApartmentMidRise OCC_OFF_SCH Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise OCC_OFF_SCH,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  ApartmentMidRise OCC_OFF_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  DHW Temperature Setpoint Week Rule - Jan1-Dec31, !- Name
  DHW Temperature Schedule Day,           !- Sunday Schedule:Day Name
  DHW Temperature Schedule Day,           !- Monday Schedule:Day Name
  DHW Temperature Schedule Day,           !- Tuesday Schedule:Day Name
  DHW Temperature Schedule Day,           !- Wednesday Schedule:Day Name
  DHW Temperature Schedule Day,           !- Thursday Schedule:Day Name
  DHW Temperature Schedule Day,           !- Friday Schedule:Day Name
  DHW Temperature Schedule Day,           !- Saturday Schedule:Day Name
  DHW Temperature Schedule Day,           !- Holiday Schedule:Day Name
  DHW Temperature Schedule Day,           !- SummerDesignDay Schedule:Day Name
  DHW Temperature Schedule Day,           !- WinterDesignDay Schedule:Day Name
  DHW Temperature Schedule Day,           !- CustomDay1 Schedule:Day Name
  DHW Temperature Schedule Day;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  DHW Temperature Setpoint,               !- Name
  DHW ScheduleTypeLimits,                 !- Schedule Type Limits Name
  DHW Temperature Setpoint Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Name
  Hot Water Temperature Default,          !- Sunday Schedule:Day Name
  Hot Water Temperature Default,          !- Monday Schedule:Day Name
  Hot Water Temperature Default,          !- Tuesday Schedule:Day Name
  Hot Water Temperature Default,          !- Wednesday Schedule:Day Name
  Hot Water Temperature Default,          !- Thursday Schedule:Day Name
  Hot Water Temperature Default,          !- Friday Schedule:Day Name
  Hot Water Temperature Default,          !- Saturday Schedule:Day Name
  Hot Water Temperature Default,          !- Holiday Schedule:Day Name
  Hot Water Temperature Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Hot Water Temperature Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Hot Water Temperature Default,          !- CustomDay1 Schedule:Day Name
  Hot Water Temperature Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Hot Water Temperature,                  !- Name
  Temperature 65,                         !- Schedule Type Limits Name
  Hot Water Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity,              !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Equip Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Equip Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Equip,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Apartment Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Light Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Light,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Apartment Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Common Equip Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Equip Default Schedule 2, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule 2, !- Monday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule 2, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule 2, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule 2, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule 2, !- Friday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule 2, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule 2, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Equip Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Equip Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule 2, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Common Equip,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Common Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Common Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Light Default Schedule 1, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule 1, !- Monday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule 1, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule 1, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule 1, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule 1, !- Friday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule 1, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule 1, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Light Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule 1, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Common Light,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Common Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Corridor Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment ElecMech Light Week Rule - Jan1-Dec31, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment ElecMech Light,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  MidriseApartment ElecMech Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil (0.25) Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil (0.25),          !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Infil (0.25) Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SEC2015-MF-NoCooling_ClgSetp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 15,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 16,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SEC2015-MF-NoCooling_ClgSetp,           !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  SEC2015-MF-NoCooling_ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SEC2015-MF-NoHeating_HtgSetp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 17,                        !- Sunday Schedule:Day Name
  Schedule Day 17,                        !- Monday Schedule:Day Name
  Schedule Day 17,                        !- Tuesday Schedule:Day Name
  Schedule Day 17,                        !- Wednesday Schedule:Day Name
  Schedule Day 17,                        !- Thursday Schedule:Day Name
  Schedule Day 17,                        !- Friday Schedule:Day Name
  Schedule Day 17,                        !- Saturday Schedule:Day Name
  Schedule Day 17,                        !- Holiday Schedule:Day Name
  Schedule Day 18,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 19,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 17,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 17;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SEC2015-MF-NoHeating_HtgSetp,           !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  SEC2015-MF-NoHeating_HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SEC2015-MF-Residential_DHW Week Rule - Jan1-Dec31, !- Name
  Schedule Day 20,                        !- Sunday Schedule:Day Name
  Schedule Day 20,                        !- Monday Schedule:Day Name
  Schedule Day 20,                        !- Tuesday Schedule:Day Name
  Schedule Day 20,                        !- Wednesday Schedule:Day Name
  Schedule Day 20,                        !- Thursday Schedule:Day Name
  Schedule Day 20,                        !- Friday Schedule:Day Name
  Schedule Day 20,                        !- Saturday Schedule:Day Name
  Schedule Day 20,                        !- Holiday Schedule:Day Name
  Schedule Day 20,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 20,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 20,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 20;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SEC2015-MF-Residential_DHW,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  SEC2015-MF-Residential_DHW Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temperature Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temperature Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temperature Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temperature Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temperature Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temperature,       !- Name
  Temperature 64,                         !- Schedule Type Limits Name
  Water Heater Ambient Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Setpoint Temperature Week Rule - Jan1-Dec31, !- Name
  Water Heater Setpoint Temperature Default, !- Sunday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Monday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Tuesday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Wednesday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Thursday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Friday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Saturday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- Holiday Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Setpoint Temperature Default, !- CustomDay1 Schedule:Day Name
  Water Heater Setpoint Temperature Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Setpoint Temperature,      !- Name
  Temperature 64,                         !- Schedule Type Limits Name
  Water Heater Setpoint Temperature Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Name
  WaterUse Latent Fraction Schedule 5p Day, !- Sunday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Monday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Tuesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Wednesday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Thursday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Friday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Saturday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- Holiday Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- SummerDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- WinterDesignDay Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day, !- CustomDay1 Schedule:Day Name
  WaterUse Latent Fraction Schedule 5p Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Latent Fraction Schedule 5p,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Latent Fraction Schedule 5p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Schedule 125F Week Rule - Jan1-Dec31, !- Name
  WaterUse Schedule 120F Day,             !- Sunday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Monday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Tuesday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Wednesday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Thursday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Friday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Saturday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- Holiday Schedule:Day Name
  WaterUse Schedule 120F Day,             !- SummerDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day,             !- WinterDesignDay Schedule:Day Name
  WaterUse Schedule 120F Day,             !- CustomDay1 Schedule:Day Name
  WaterUse Schedule 120F Day;             !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Schedule 125F,                 !- Name
  Temperature 63,                         !- Schedule Type Limits Name
  WaterUse Schedule 125F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Sunday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Monday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Tuesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Wednesday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Thursday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Friday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Saturday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- Holiday Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- SummerDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- WinterDesignDay Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day, !- CustomDay1 Schedule:Day Name
  WaterUse Sensible Fraction Schedule 20p Day; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  WaterUse Sensible Fraction Schedule 20p, !- Name
  Fractional,                             !- Schedule Type Limits Name
  WaterUse Sensible Fraction Schedule 20p Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Discrete 13,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  DHW,                                    !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  DHW Operation Schemes,                  !- Plant Equipment Operation Scheme Name
  DHW Supply Outlet Node,                 !- Loop Temperature Setpoint Node Name
  100,                                    !- Maximum Loop Temperature {C}
  0,                                      !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  DHW Supply Inlet Node,                  !- Plant Side Inlet Node Name
  DHW Supply Outlet Node,                 !- Plant Side Outlet Node Name
  DHW Supply Branches,                    !- Plant Side Branch List Name
  DHW Supply Connector List,              !- Plant Side Connector List Name
  DHW Demand Inlet Node,                  !- Demand Side Inlet Node Name
  DHW Demand Outlet Node,                 !- Demand Side Outlet Node Name
  DHW Demand Branches,                    !- Demand Side Branch List Name
  DHW Demand Connector List,              !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  DHW,                                    !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  54.4444444444444,                       !- Design Loop Exit Temperature {C}
  27.7777777777778,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  DHW Supply Branches,                    !- Name
  DHW Supply Inlet Branch,                !- Branch Name 1
  DHW Supply Branch 1,                    !- Branch Name 2
  DHW Supply Outlet Branch;               !- Branch Name 3

ConnectorList,
  DHW Supply Connector List,              !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  DHW Supply Splitter,                    !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  DHW Supply Mixer;                       !- Connector Name 2

Connector:Splitter,
  DHW Supply Splitter,                    !- Name
  DHW Supply Inlet Branch,                !- Inlet Branch Name
  DHW Supply Branch 1;                    !- Outlet Branch Name 1

Connector:Mixer,
  DHW Supply Mixer,                       !- Name
  DHW Supply Outlet Branch,               !- Outlet Branch Name
  DHW Supply Branch 1;                    !- Inlet Branch Name 1

Branch,
  DHW Supply Inlet Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  DHW Supply Pump,                        !- Component Name 1
  DHW Supply Inlet Node,                  !- Component Inlet Node Name 1
  Node 192;                               !- Component Outlet Node Name 1

Pump:VariableSpeed,
  DHW Supply Pump,                        !- Name
  DHW Supply Inlet Node,                  !- Inlet Node Name
  Node 192,                               !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179352,                                 !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

Branch,
  DHW Supply Branch 1,                    !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  Water Heater,                           !- Component Name 1
  Node 185,                               !- Component Inlet Node Name 1
  Node 187;                               !- Component Outlet Node Name 1

WaterHeater:Mixed,
  Water Heater,                           !- Name
  0.3785,                                 !- Tank Volume {m3}
  Water Heater Setpoint Temperature,      !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  1,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temperature,       !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 185,                               !- Use Side Inlet Node Name
  Node 187,                               !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  DHW Supply Outlet Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 184,                               !- Component Inlet Node Name 1
  DHW Supply Outlet Node;                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 184,                               !- Inlet Node Name
  DHW Supply Outlet Node;                 !- Outlet Node Name

SetpointManager:Scheduled,
  Scheduled HW Temp,                      !- Name
  Temperature,                            !- Control Variable
  Hot Water Temperature,                  !- Schedule Name
  DHW Supply Outlet Node;                 !- Setpoint Node or NodeList Name

BranchList,
  DHW Demand Branches,                    !- Name
  DHW Demand Inlet Branch,                !- Branch Name 1
  DHW Demand Branch 1,                    !- Branch Name 2
  DHW Demand Bypass Branch,               !- Branch Name 3
  DHW Demand Outlet Branch;               !- Branch Name 4

ConnectorList,
  DHW Demand Connector List,              !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  DHW Demand Splitter,                    !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  DHW Demand Mixer;                       !- Connector Name 2

Connector:Splitter,
  DHW Demand Splitter,                    !- Name
  DHW Demand Inlet Branch,                !- Inlet Branch Name
  DHW Demand Branch 1,                    !- Outlet Branch Name 1
  DHW Demand Bypass Branch;               !- Outlet Branch Name 2

Connector:Mixer,
  DHW Demand Mixer,                       !- Name
  DHW Demand Outlet Branch,               !- Outlet Branch Name
  DHW Demand Branch 1,                    !- Inlet Branch Name 1
  DHW Demand Bypass Branch;               !- Inlet Branch Name 2

Branch,
  DHW Demand Inlet Branch,                !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  DHW Demand Inlet Node,                  !- Component Inlet Node Name 1
  Node 183;                               !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  DHW Demand Inlet Node,                  !- Inlet Node Name
  Node 183;                               !- Outlet Node Name

Branch,
  DHW Demand Branch 1,                    !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Building Water Use Connections,         !- Component Name 1
  Node 193,                               !- Component Inlet Node Name 1
  Node 194;                               !- Component Outlet Node Name 1

WaterUse:Connections,
  Building Water Use Connections,         !- Name
  Node 193,                               !- Inlet Node Name
  Node 194,                               !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Water Fixture;                          !- Water Use Equipment Name 1

WaterUse:Equipment,
  Water Fixture,                          !- Name
  General,                                !- End-Use Subcategory
  0.00094540659304647,                    !- Peak Flow Rate {m3/s}
  SEC2015-MF-Residential_DHW,             !- Flow Rate Fraction Schedule Name
  WaterUse Schedule 125F,                 !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Thermal Zone: Amen_0300,                !- Zone Name
  WaterUse Sensible Fraction Schedule 20p, !- Sensible Fraction Schedule Name
  WaterUse Latent Fraction Schedule 5p;   !- Latent Fraction Schedule Name

Branch,
  DHW Demand Bypass Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  DHW Demand Bypass Pipe,                 !- Component Name 1
  DHW Demand Bypass Pipe Inlet Node,      !- Component Inlet Node Name 1
  DHW Demand Bypass Pipe Outlet Node;     !- Component Outlet Node Name 1

Pipe:Adiabatic,
  DHW Demand Bypass Pipe,                 !- Name
  DHW Demand Bypass Pipe Inlet Node,      !- Inlet Node Name
  DHW Demand Bypass Pipe Outlet Node;     !- Outlet Node Name

Branch,
  DHW Demand Outlet Branch,               !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 186,                               !- Component Inlet Node Name 1
  DHW Demand Outlet Node;                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 186,                               !- Inlet Node Name
  DHW Demand Outlet Node;                 !- Outlet Node Name

PlantEquipmentOperationSchemes,
  DHW Operation Schemes,                  !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  DHW Heating Operation Scheme,           !- Control Scheme Name 1
  Always On Discrete 14;                  !- Control Scheme Schedule Name 1

Schedule:Constant,
  Always On Discrete 14,                  !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

PlantEquipmentOperation:HeatingLoad,
  DHW Heating Operation Scheme,           !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  DHW Heating Equipment List;             !- Range Equipment List Name 1

PlantEquipmentList,
  DHW Heating Equipment List,             !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  Water Heater;                           !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

Site:Location,
  SEATTLE,                                !- Name
  47.45,                                  !- Latitude {deg}
  -122.3,                                 !- Longitude {deg}
  -8,                                     !- Time Zone {hr}
  122;                                    !- Elevation {m}

SizingPeriod:DesignDay,
  SEATTLE Ann Clg .4% Condns DB=>MWB,     !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  29.4,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.561;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  SEATTLE Ann Clg .4% Condns DP=>MDB,     !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  20.8,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  15.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.561;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  SEATTLE Ann Clg .4% Condns Enth=>MDB,   !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  54700,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.561;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  SEATTLE Ann Clg .4% Condns WB=>MDB,     !- Name
  8,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  10.4,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  19.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  4.2,                                    !- Wind Speed {m/s}
  350,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.352,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.561;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  SEATTLE Ann Htg 99.6% Condns DB,        !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -4.2,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -4.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  SEATTLE Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  5.6,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  5.6,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  12.1,                                   !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

SizingPeriod:DesignDay,
  SEATTLE Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -0.4,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -13,                                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  99868,                                  !- Barometric Pressure {Pa}
  4.3,                                    !- Wind Speed {m/s}
  20,                                     !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  SEC2015-MF-Amenity,                     !- Name
  Thermal Zone: Amen_0300,                !- Zone Name 1
  Thermal Zone: Amen_0400,                !- Zone Name 2
  Thermal Zone: Amen_0501,                !- Zone Name 3
  Thermal Zone: Amen_2100,                !- Zone Name 4
  Thermal Zone: Amen_2200,                !- Zone Name 5
  Thermal Zone: Amen_2300,                !- Zone Name 6
  Thermal Zone: Fitness_2200,             !- Zone Name 7
  Thermal Zone: Lounge_2300,              !- Zone Name 8
  Thermal Zone: Lounge_2301;              !- Zone Name 9

Lights,
  Amenity Lights,                         !- Name
  SEC2015-MF-Amenity,                     !- Zone or ZoneList Name
  MidriseApartment Common Light,          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.59723341668906,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Amenity People,                         !- Name
  SEC2015-MF-Amenity,                     !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.107639104167097,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ElectricEquipment,
  Amenity Electric Equipment,             !- Name
  SEC2015-MF-Amenity,                     !- Zone or ZoneList Name
  MidriseApartment Common Equip,          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.18057191669939,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Apartment Infiltration 1, !- Name
  SEC2015-MF-Amenity,                     !- Zone or ZoneList Name
  MidriseApartment Infil (0.25),          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SEC2015-MF-Coridor,                     !- Name
  Thermal Zone: Corr_0100,                !- Zone Name 1
  Thermal Zone: Corr_0200,                !- Zone Name 2
  Thermal Zone: Corr_0300,                !- Zone Name 3
  Thermal Zone: Corr_0400,                !- Zone Name 4
  Thermal Zone: Corr_0500,                !- Zone Name 5
  Thermal Zone: Corr_2100,                !- Zone Name 6
  Thermal Zone: Corr_2300,                !- Zone Name 7
  Thermal Zone: Corr_2301,                !- Zone Name 8
  Thermal Zone: Elev Lobby_2300,          !- Zone Name 9
  Thermal Zone: Elev Lobby_P101,          !- Zone Name 10
  Thermal Zone: Elev Lobby_P200,          !- Zone Name 11
  Thermal Zone: Lobby_Mail_0100;          !- Zone Name 12

Lights,
  90.1-2010 - MidriseApartment - Corridor Lights, !- Name
  SEC2015-MF-Coridor,                     !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.16667700002067,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Corridor Infiltration, !- Name
  SEC2015-MF-Coridor,                     !- Zone or ZoneList Name
  MidriseApartment Infil (0.25),          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SEC2015-MF-Elec/MechRoom,               !- Name
  Thermal Zone: Elec_0300,                !- Zone Name 1
  Thermal Zone: Elec_0400,                !- Zone Name 2
  Thermal Zone: FCC_0100,                 !- Zone Name 3
  Thermal Zone: Mech_0200,                !- Zone Name 4
  Thermal Zone: Mech_0300,                !- Zone Name 5
  Thermal Zone: Mech_0400,                !- Zone Name 6
  Thermal Zone: Mech_0500,                !- Zone Name 7
  Thermal Zone: Mech_2100;                !- Zone Name 8

Lights,
  Lights 7,                               !- Name
  SEC2015-MF-Elec/MechRoom,               !- Zone or ZoneList Name
  MidriseApartment ElecMech Light,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.31945908336261,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  90.1-2010 - Office - Elec/MechRoom Electric Equipment, !- Name
  SEC2015-MF-Elec/MechRoom,               !- Zone or ZoneList Name
  MidriseApartment Common Equip,          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.90625581251162,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Corridor Infiltration 3, !- Name
  SEC2015-MF-Elec/MechRoom,               !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SEC2015-MF-Office,                      !- Name
  Thermal Zone: BOH_0100,                 !- Zone Name 1
  Thermal Zone: Leasing_0100,             !- Zone Name 2
  Thermal Zone: Retail_0100;              !- Zone Name 3

Lights,
  Lights 5,                               !- Name
  SEC2015-MF-Office,                      !- Zone or ZoneList Name
  ApartmentMidRise LTG_OFF_SCH_2013,      !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  People 1,                               !- Name
  SEC2015-MF-Office,                      !- Zone or ZoneList Name
  ApartmentMidRise OCC_OFF_SCH,           !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ElectricEquipment,
  Electric Equipment 1,                   !- Name
  SEC2015-MF-Office,                      !- Zone or ZoneList Name
  ApartmentMidRise EQP_OFF_SCH_2010_2013, !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  16.0382265208975,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Office Infiltration,  !- Name
  SEC2015-MF-Office,                      !- Zone or ZoneList Name
  ApartmentMidRise INF_OFF_SCH,           !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.014158423296,                         !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SEC2015-MF-Residential_1B,              !- Name
  Thermal Zone: Unit_0202,                !- Zone Name 1
  Thermal Zone: Unit_0203,                !- Zone Name 2
  Thermal Zone: Unit_0204,                !- Zone Name 3
  Thermal Zone: Unit_0205,                !- Zone Name 4
  Thermal Zone: Unit_0206,                !- Zone Name 5
  Thermal Zone: Unit_0207,                !- Zone Name 6
  Thermal Zone: Unit_0208,                !- Zone Name 7
  Thermal Zone: Unit_0210,                !- Zone Name 8
  Thermal Zone: Unit_0212,                !- Zone Name 9
  Thermal Zone: Unit_0213,                !- Zone Name 10
  Thermal Zone: Unit_0214,                !- Zone Name 11
  Thermal Zone: Unit_0215,                !- Zone Name 12
  Thermal Zone: Unit_0216,                !- Zone Name 13
  Thermal Zone: Unit_0217,                !- Zone Name 14
  Thermal Zone: Unit_0218,                !- Zone Name 15
  Thermal Zone: Unit_0302,                !- Zone Name 16
  Thermal Zone: Unit_0303,                !- Zone Name 17
  Thermal Zone: Unit_0304,                !- Zone Name 18
  Thermal Zone: Unit_0305,                !- Zone Name 19
  Thermal Zone: Unit_0306,                !- Zone Name 20
  Thermal Zone: Unit_0308,                !- Zone Name 21
  Thermal Zone: Unit_0310,                !- Zone Name 22
  Thermal Zone: Unit_0311,                !- Zone Name 23
  Thermal Zone: Unit_0312,                !- Zone Name 24
  Thermal Zone: Unit_0313,                !- Zone Name 25
  Thermal Zone: Unit_0314,                !- Zone Name 26
  Thermal Zone: Unit_0315,                !- Zone Name 27
  Thermal Zone: Unit_0316,                !- Zone Name 28
  Thermal Zone: Unit_0402,                !- Zone Name 29
  Thermal Zone: Unit_0403,                !- Zone Name 30
  Thermal Zone: Unit_0404,                !- Zone Name 31
  Thermal Zone: Unit_0405,                !- Zone Name 32
  Thermal Zone: Unit_0406,                !- Zone Name 33
  Thermal Zone: Unit_0408,                !- Zone Name 34
  Thermal Zone: Unit_0410,                !- Zone Name 35
  Thermal Zone: Unit_0411,                !- Zone Name 36
  Thermal Zone: Unit_0412,                !- Zone Name 37
  Thermal Zone: Unit_0413,                !- Zone Name 38
  Thermal Zone: Unit_0414,                !- Zone Name 39
  Thermal Zone: Unit_0415,                !- Zone Name 40
  Thermal Zone: Unit_0416,                !- Zone Name 41
  Thermal Zone: Unit_0502,                !- Zone Name 42
  Thermal Zone: Unit_0503,                !- Zone Name 43
  Thermal Zone: Unit_0504,                !- Zone Name 44
  Thermal Zone: Unit_0505,                !- Zone Name 45
  Thermal Zone: Unit_0506,                !- Zone Name 46
  Thermal Zone: Unit_0508,                !- Zone Name 47
  Thermal Zone: Unit_0510,                !- Zone Name 48
  Thermal Zone: Unit_0511,                !- Zone Name 49
  Thermal Zone: Unit_0512,                !- Zone Name 50
  Thermal Zone: Unit_0513,                !- Zone Name 51
  Thermal Zone: Unit_0514,                !- Zone Name 52
  Thermal Zone: Unit_0515,                !- Zone Name 53
  Thermal Zone: Unit_0516,                !- Zone Name 54
  Thermal Zone: Unit_2102,                !- Zone Name 55
  Thermal Zone: Unit_2103,                !- Zone Name 56
  Thermal Zone: Unit_2104,                !- Zone Name 57
  Thermal Zone: Unit_2105,                !- Zone Name 58
  Thermal Zone: Unit_2106,                !- Zone Name 59
  Thermal Zone: Unit_2108,                !- Zone Name 60
  Thermal Zone: Unit_2110,                !- Zone Name 61
  Thermal Zone: Unit_2111,                !- Zone Name 62
  Thermal Zone: Unit_2112,                !- Zone Name 63
  Thermal Zone: Unit_2113,                !- Zone Name 64
  Thermal Zone: Unit_2114,                !- Zone Name 65
  Thermal Zone: Unit_2115,                !- Zone Name 66
  Thermal Zone: Unit_2116;                !- Zone Name 67

Lights,
  Apartment Lights,                       !- Name
  SEC2015-MF-Residential_1B,              !- Zone or ZoneList Name
  MidriseApartment Apartment Light,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.9826468541826,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Apartment People,                       !- Name
  SEC2015-MF-Residential_1B,              !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ElectricEquipment,
  Apartment Electric Equipment,           !- Name
  SEC2015-MF-Residential_1B,              !- Zone or ZoneList Name
  MidriseApartment Apartment Equip,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.87500941842567,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Apartment Infiltration, !- Name
  SEC2015-MF-Residential_1B,              !- Zone or ZoneList Name
  MidriseApartment Infil (0.25),          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SEC2015-MF-Residential_2B,              !- Name
  Thermal Zone: Unit_0211_2B,             !- Zone Name 1
  Thermal Zone: Unit_0309_2B,             !- Zone Name 2
  Thermal Zone: Unit_0409_2B,             !- Zone Name 3
  Thermal Zone: Unit_0509_2B,             !- Zone Name 4
  Thermal Zone: Unit_2109_2B;             !- Zone Name 5

Lights,
  Apartment Lights 1,                     !- Name
  SEC2015-MF-Residential_2B,              !- Zone or ZoneList Name
  MidriseApartment Apartment Light,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.9826468541826,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Apartment People 1,                     !- Name
  SEC2015-MF-Residential_2B,              !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ElectricEquipment,
  Apartment Electric Equipment 1,         !- Name
  SEC2015-MF-Residential_2B,              !- Zone or ZoneList Name
  MidriseApartment Apartment Equip,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.87500941842567,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Apartment Infiltration 2, !- Name
  SEC2015-MF-Residential_2B,              !- Zone or ZoneList Name
  MidriseApartment Infil (0.25),          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.025957109376,                         !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SEC2015-MF-Residential_3B,              !- Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name 1
  Thermal Zone: Unit_0307_3B,             !- Zone Name 2
  Thermal Zone: Unit_0407_3B,             !- Zone Name 3
  Thermal Zone: Unit_0507_3B,             !- Zone Name 4
  Thermal Zone: Unit_2107_3B;             !- Zone Name 5

Lights,
  Apartment Lights 2,                     !- Name
  SEC2015-MF-Residential_3B,              !- Zone or ZoneList Name
  MidriseApartment Apartment Light,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.9826468541826,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Apartment People 2,                     !- Name
  SEC2015-MF-Residential_3B,              !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ElectricEquipment,
  Apartment Electric Equipment 2,         !- Name
  SEC2015-MF-Residential_3B,              !- Zone or ZoneList Name
  MidriseApartment Apartment Equip,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.87500941842567,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Apartment Infiltration 3, !- Name
  SEC2015-MF-Residential_3B,              !- Zone or ZoneList Name
  MidriseApartment Infil (0.25),          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.025957109376,                         !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SEC2015-MF-Residential_4B,              !- Name
  Thermal Zone: Unit_0201_4B,             !- Zone Name 1
  Thermal Zone: Unit_0219_4B,             !- Zone Name 2
  Thermal Zone: Unit_0301_4B,             !- Zone Name 3
  Thermal Zone: Unit_0317_4B,             !- Zone Name 4
  Thermal Zone: Unit_0401_4B,             !- Zone Name 5
  Thermal Zone: Unit_0417_4B,             !- Zone Name 6
  Thermal Zone: Unit_0501_4B,             !- Zone Name 7
  Thermal Zone: Unit_0517_4B,             !- Zone Name 8
  Thermal Zone: Unit_2101_4B,             !- Zone Name 9
  Thermal Zone: Unit_2117_4B;             !- Zone Name 10

Lights,
  Apartment Lights 3,                     !- Name
  SEC2015-MF-Residential_4B,              !- Zone or ZoneList Name
  MidriseApartment Apartment Light,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  3.9826468541826,                        !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Apartment People 3,                     !- Name
  SEC2015-MF-Residential_4B,              !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Number of People Schedule Name
  People,                                 !- Number of People Calculation Method
  1,                                      !- Number of People
  ,                                       !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  MidriseApartment Activity;              !- Activity Level Schedule Name

ElectricEquipment,
  Apartment Electric Equipment 3,         !- Name
  SEC2015-MF-Residential_4B,              !- Zone or ZoneList Name
  MidriseApartment Apartment Equip,       !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.87500941842567,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Apartment Infiltration 4, !- Name
  SEC2015-MF-Residential_4B,              !- Zone or ZoneList Name
  MidriseApartment Infil (0.25),          !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.03539605824,                          !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SEC2015-MF-Restroom,                    !- Name
  Thermal Zone: Restroom_0100,            !- Zone Name 1
  Thermal Zone: Restroom_2201,            !- Zone Name 2
  Thermal Zone: Restroom_2202;            !- Zone Name 3

Lights,
  Lights 1,                               !- Name
  SEC2015-MF-Restroom,                    !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.53473729169681,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ElectricEquipment,
  90.1-2010 - Office - Restroom Electric Equipment, !- Name
  SEC2015-MF-Restroom,                    !- Zone or ZoneList Name
  MidriseApartment Common Equip,          !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.753473729169681,                      !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Corridor Infiltration 2, !- Name
  SEC2015-MF-Restroom,                    !- Zone or ZoneList Name
  MidriseApartment Infil (0.25),          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SEC2015-MF-Shaft,                       !- Name
  Thermal Zone: Elev_0101,                !- Zone Name 1
  Thermal Zone: Elev_0102,                !- Zone Name 2
  Thermal Zone: Elev_0201,                !- Zone Name 3
  Thermal Zone: Elev_0202,                !- Zone Name 4
  Thermal Zone: Elev_0301,                !- Zone Name 5
  Thermal Zone: Elev_0302,                !- Zone Name 6
  Thermal Zone: Elev_0401,                !- Zone Name 7
  Thermal Zone: Elev_0402,                !- Zone Name 8
  Thermal Zone: Elev_0501,                !- Zone Name 9
  Thermal Zone: Elev_0502,                !- Zone Name 10
  Thermal Zone: Elev_2101,                !- Zone Name 11
  Thermal Zone: Elev_2102,                !- Zone Name 12
  Thermal Zone: Elev_2301,                !- Zone Name 13
  Thermal Zone: Elev_2302,                !- Zone Name 14
  Thermal Zone: Elev_2303,                !- Zone Name 15
  Thermal Zone: Elev_2304,                !- Zone Name 16
  Thermal Zone: Elev_P101,                !- Zone Name 17
  Thermal Zone: Elev_P102,                !- Zone Name 18
  Thermal Zone: Elev_P201,                !- Zone Name 19
  Thermal Zone: Elev_P202;                !- Zone Name 20

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Corridor Infiltration 8, !- Name
  SEC2015-MF-Shaft,                       !- Zone or ZoneList Name
  MidriseApartment Infil (0.25),          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SEC2015-MF-Stair,                       !- Name
  Thermal Zone: Stair_0101,               !- Zone Name 1
  Thermal Zone: Stair_0102,               !- Zone Name 2
  Thermal Zone: Stair_0201,               !- Zone Name 3
  Thermal Zone: Stair_0202,               !- Zone Name 4
  Thermal Zone: Stair_0301,               !- Zone Name 5
  Thermal Zone: Stair_0302,               !- Zone Name 6
  Thermal Zone: Stair_0401,               !- Zone Name 7
  Thermal Zone: Stair_0402,               !- Zone Name 8
  Thermal Zone: Stair_0501,               !- Zone Name 9
  Thermal Zone: Stair_0502,               !- Zone Name 10
  Thermal Zone: Stair_2101,               !- Zone Name 11
  Thermal Zone: Stair_2102,               !- Zone Name 12
  Thermal Zone: Stair_2201,               !- Zone Name 13
  Thermal Zone: Stair_2202,               !- Zone Name 14
  Thermal Zone: Stair_2301,               !- Zone Name 15
  Thermal Zone: Stair_2302,               !- Zone Name 16
  Thermal Zone: Stair_P101,               !- Zone Name 17
  Thermal Zone: Stair_P102,               !- Zone Name 18
  Thermal Zone: Stair_P201,               !- Zone Name 19
  Thermal Zone: Stair_P202;               !- Zone Name 20

Lights,
  Lights 2,                               !- Name
  SEC2015-MF-Stair,                       !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Corridor Infiltration 5, !- Name
  SEC2015-MF-Stair,                       !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SEC2015-MF-Storage,                     !- Name
  Thermal Zone: Package_0100,             !- Zone Name 1
  Thermal Zone: Retail Storage_0100,      !- Zone Name 2
  Thermal Zone: Stor_0100,                !- Zone Name 3
  Thermal Zone: Stor_0200,                !- Zone Name 4
  Thermal Zone: Stor_0300,                !- Zone Name 5
  Thermal Zone: Stor_0400,                !- Zone Name 6
  Thermal Zone: Stor_0500,                !- Zone Name 7
  Thermal Zone: Stor_2100,                !- Zone Name 8
  Thermal Zone: Stor_P100,                !- Zone Name 9
  Thermal Zone: Stor_P200,                !- Zone Name 10
  Thermal Zone: Trash_0200,               !- Zone Name 11
  Thermal Zone: Trash_0300,               !- Zone Name 12
  Thermal Zone: Trash_0400,               !- Zone Name 13
  Thermal Zone: Trash_0500,               !- Zone Name 14
  Thermal Zone: Trash_2100,               !- Zone Name 15
  Thermal Zone: Trash_2200;               !- Zone Name 16

Lights,
  Lights 3,                               !- Name
  SEC2015-MF-Storage,                     !- Zone or ZoneList Name
  MidriseApartment ElecMech Light,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375968751938,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Corridor Infiltration 6, !- Name
  SEC2015-MF-Storage,                     !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneList,
  SEC2015-MF-Transformer,                 !- Name
  Thermal Zone: Elev Control_2301,        !- Zone Name 1
  Thermal Zone: Elev Control_2302,        !- Zone Name 2
  Thermal Zone: XFMR_0201,                !- Zone Name 3
  Thermal Zone: XFMR_0401;                !- Zone Name 4

Lights,
  Lights 4,                               !- Name
  SEC2015-MF-Transformer,                 !- Zone or ZoneList Name
  MidriseApartment ElecMech Light,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.31945908336261,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  ,                                       !- Fraction Radiant
  ,                                       !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  HighriseApartment Corridor Infiltration 4, !- Name
  SEC2015-MF-Transformer,                 !- Zone or ZoneList Name
  Always On,                              !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.001524,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Exterior:Lights,
  Exterior Lights,                        !- Name
  Always On Discrete,                     !- Schedule Name
  0,                                      !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  Site Lighting;                          !- End-Use Subcategory

Exterior:Lights,
  Lights Garage,                          !- Name
  Always On Discrete,                     !- Schedule Name
  0,                                      !- Design Level {W}
  ,                                       !- Control Option
  Garage Lighting;                        !- End-Use Subcategory

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Amen_0300,                                 !- Zone Name
  Thermal Zone: Amen_0300 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Amen_0300 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Amen_0300 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Amen_0300 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Amen_0300 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Amen_0300 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Amen_0300 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Amen_0300 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Amen_0400,                                 !- Zone Name
  Thermal Zone: Amen_0400 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Amen_0400 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Amen_0400 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Amen_0400 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Amen_0400 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Amen_0400 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Amen_0400 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Amen_0400 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Amen_0501,                                 !- Zone Name
  Thermal Zone: Amen_0501 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Amen_0501 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Amen_0501 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Amen_0501 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Amen_0501 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Amen_0501 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Amen_0501 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Amen_0501 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Amen_2100,                                 !- Zone Name
  Thermal Zone: Amen_2100 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Amen_2100 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Amen_2100 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Amen_2100 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Amen_2100 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Amen_2100 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Amen_2100 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Amen_2100 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Amen_2200,                                 !- Zone Name
  Thermal Zone: Amen_2200 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Amen_2200 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Amen_2200 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Amen_2200 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Amen_2200 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Amen_2200 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Amen_2200 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Amen_2200 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Amen_2300,                                 !- Zone Name
  Thermal Zone: Amen_2300 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Amen_2300 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Amen_2300 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Amen_2300 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Amen_2300 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Amen_2300 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Amen_2300 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Amen_2300 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: BOH_0100,                                  !- Zone Name
  Thermal Zone: BOH_0100 Equipment,                        !- Zone Conditioning Equipment List Name
  Thermal Zone: BOH_0100 Ideal Loads Supply Inlet,         !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: BOH_0100 Zone Air Node,                    !- Zone Air Node Name
  Thermal Zone: BOH_0100 Return Outlet;                    !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: BOH_0100 Equipment,                        !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: BOH_0100 Ideal Loads Air System,           !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: BOH_0100 Ideal Loads Air System,           !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: BOH_0100 Ideal Loads Supply Inlet,         !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Corr_0100,                                 !- Zone Name
  Thermal Zone: Corr_0100 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Corr_0100 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Corr_0100 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Corr_0100 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Corr_0100 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Corr_0100 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Corr_0100 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Corr_0100 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Corr_0200,                                 !- Zone Name
  Thermal Zone: Corr_0200 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Corr_0200 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Corr_0200 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Corr_0200 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Corr_0200 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Corr_0200 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Corr_0200 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Corr_0200 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Corr_0300,                                 !- Zone Name
  Thermal Zone: Corr_0300 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Corr_0300 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Corr_0300 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Corr_0300 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Corr_0300 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Corr_0300 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Corr_0300 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Corr_0300 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Corr_0400,                                 !- Zone Name
  Thermal Zone: Corr_0400 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Corr_0400 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Corr_0400 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Corr_0400 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Corr_0400 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Corr_0400 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Corr_0400 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Corr_0400 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Corr_0500,                                 !- Zone Name
  Thermal Zone: Corr_0500 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Corr_0500 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Corr_0500 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Corr_0500 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Corr_0500 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Corr_0500 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Corr_0500 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Corr_0500 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Corr_2100,                                 !- Zone Name
  Thermal Zone: Corr_2100 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Corr_2100 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Corr_2100 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Corr_2100 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Corr_2100 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Corr_2100 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Corr_2100 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Corr_2100 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Corr_2300,                                 !- Zone Name
  Thermal Zone: Corr_2300 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Corr_2300 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Corr_2300 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Corr_2300 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Corr_2300 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Corr_2300 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Corr_2300 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Corr_2300 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Corr_2301,                                 !- Zone Name
  Thermal Zone: Corr_2301 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Corr_2301 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Corr_2301 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Corr_2301 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Corr_2301 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Corr_2301 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Corr_2301 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Corr_2301 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elec_0300,                                 !- Zone Name
  Thermal Zone: Elec_0300 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elec_0300 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elec_0300 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elec_0300 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elec_0300 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elec_0300 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elec_0300 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elec_0300 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elec_0400,                                 !- Zone Name
  Thermal Zone: Elec_0400 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elec_0400 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elec_0400 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elec_0400 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elec_0400 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elec_0400 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elec_0400 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elec_0400 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev Control_2301,                         !- Zone Name
  Thermal Zone: Elev Control_2301 Equipment,               !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev Control_2301 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev Control_2301 Zone Air Node,           !- Zone Air Node Name
  Thermal Zone: Elev Control_2301 Return Outlet;           !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev Control_2301 Equipment,               !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev Control_2301 Ideal Loads Air System,  !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev Control_2301 Ideal Loads Air System,  !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev Control_2301 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev Control_2302,                         !- Zone Name
  Thermal Zone: Elev Control_2302 Equipment,               !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev Control_2302 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev Control_2302 Zone Air Node,           !- Zone Air Node Name
  Thermal Zone: Elev Control_2302 Return Outlet;           !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev Control_2302 Equipment,               !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev Control_2302 Ideal Loads Air System,  !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev Control_2302 Ideal Loads Air System,  !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev Control_2302 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev Lobby_2300,                           !- Zone Name
  Thermal Zone: Elev Lobby_2300 Equipment,                 !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev Lobby_2300 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev Lobby_2300 Zone Air Node,             !- Zone Air Node Name
  Thermal Zone: Elev Lobby_2300 Return Outlet;             !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev Lobby_2300 Equipment,                 !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev Lobby_2300 Ideal Loads Air System,    !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev Lobby_2300 Ideal Loads Air System,    !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev Lobby_2300 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev Lobby_P101,                           !- Zone Name
  Thermal Zone: Elev Lobby_P101 Equipment,                 !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev Lobby_P101 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev Lobby_P101 Zone Air Node,             !- Zone Air Node Name
  Thermal Zone: Elev Lobby_P101 Return Outlet;             !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev Lobby_P101 Equipment,                 !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev Lobby_P101 Ideal Loads Air System,    !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev Lobby_P101 Ideal Loads Air System,    !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev Lobby_P101 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev Lobby_P200,                           !- Zone Name
  Thermal Zone: Elev Lobby_P200 Equipment,                 !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev Lobby_P200 Ideal Loads Supply Inlet,  !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev Lobby_P200 Zone Air Node,             !- Zone Air Node Name
  Thermal Zone: Elev Lobby_P200 Return Outlet;             !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev Lobby_P200 Equipment,                 !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev Lobby_P200 Ideal Loads Air System,    !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev Lobby_P200 Ideal Loads Air System,    !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev Lobby_P200 Ideal Loads Supply Inlet,  !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev_0101,                                 !- Zone Name
  Thermal Zone: Elev_0101 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev_0101 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev_0101 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elev_0101 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev_0101 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev_0101 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev_0101 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev_0101 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev_0102,                                 !- Zone Name
  Thermal Zone: Elev_0102 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev_0102 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev_0102 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elev_0102 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev_0102 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev_0102 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev_0102 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev_0102 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev_0201,                                 !- Zone Name
  Thermal Zone: Elev_0201 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev_0201 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev_0201 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elev_0201 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev_0201 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev_0201 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev_0201 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev_0201 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev_0202,                                 !- Zone Name
  Thermal Zone: Elev_0202 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev_0202 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev_0202 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elev_0202 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev_0202 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev_0202 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev_0202 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev_0202 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev_0301,                                 !- Zone Name
  Thermal Zone: Elev_0301 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev_0301 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev_0301 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elev_0301 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev_0301 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev_0301 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev_0301 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev_0301 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev_0302,                                 !- Zone Name
  Thermal Zone: Elev_0302 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev_0302 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev_0302 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elev_0302 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev_0302 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev_0302 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev_0302 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev_0302 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev_0401,                                 !- Zone Name
  Thermal Zone: Elev_0401 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev_0401 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev_0401 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elev_0401 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev_0401 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev_0401 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev_0401 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev_0401 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev_0402,                                 !- Zone Name
  Thermal Zone: Elev_0402 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev_0402 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev_0402 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elev_0402 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev_0402 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev_0402 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev_0402 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev_0402 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev_0501,                                 !- Zone Name
  Thermal Zone: Elev_0501 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev_0501 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev_0501 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elev_0501 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev_0501 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev_0501 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev_0501 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev_0501 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev_0502,                                 !- Zone Name
  Thermal Zone: Elev_0502 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev_0502 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev_0502 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elev_0502 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev_0502 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev_0502 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
  Thermal Zone: Elev_0502 Ideal Loads Air System,          !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Elev_0502 Ideal Loads Supply Inlet,        !- Zone Supply Air Node Name
  ,                                                        !- Zone Exhaust Air Node Name
  ,                                                        !- System Inlet Air Node Name
  50,                                                      !- Maximum Heating Supply Air Temperature [C]
  13,                                                      !- Minimum Cooling Supply Air Temperature [C]
  0.0156,                                                  !- Maximum Heating Supply Air Humidity Ratio [kg-H20/kg-air]
  0.0077,                                                  !- Minimum Cooling Supply Air Humidity Ratio [kg-H20/kg-air]
  NoLimit,                                                 !- Heating Limit
  ,                                                        !- Maximum Heating Air Flow Rate {m3/s}
  ,                                                        !- Maximum Sensible Heating Capacity {m3/s}
  NoLimit,                                                 !- Cooling Limit
  ,                                                        !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                                        !- Maximum Total Cooling Capacity {m3/s}
  ,                                                        !- Heating Availability Schedule Name
  ,                                                        !- Cooling Availability Schedule Name
  ConstantSensibleHeatRatio,                               !- Dehumidification Control Type
  0.7,                                                     !- Cooling Sensible Heat Ratio
  None,                                                    !- Humidification Control Type
  ,                                                        !- Design Specification Outdoor Air Object Name
  ,                                                        !- Outdoor Air Inlet Node Name
  None,                                                    !- Demand Controlled Ventilation Type
  NoEconomizer,                                            !- Outdoor Air Economizer Type
  None,                                                    !- Heat Recovery Type
  0.7,                                                     !- Sensible Heat Recovery Effectiveness
  0.65;                                                    !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Elev_2101,                                 !- Zone Name
  Thermal Zone: Elev_2101 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Elev_2101 Ideal Loads Supply Inlet,        !- Zone Air Inlet Node or NodeList Name
  ,                                                        !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Elev_2101 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Elev_2101 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Elev_2101 Equipment,                       !- Name
  SequentialLoad,                                          !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,                            !- Zone Equipment Object Type
  Thermal Zone: Elev_2101 Ideal Loads Air System,          !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1,                                                       !- Zone Equipment Heating or No-Load Sequence
  ,                                                        !- Zone Equipment Sequential Cooling Fraction Schedule Name
  ;                                                        !- Zone Equipment Sequential Heating Fraction Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
