  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0201_4B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0201_4B Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  SEC-2015 MF-Apartment Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0201_4B Ventilation per Person, !- Name
  Thermal Zone: Unit_0201_4B,             !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0201_4B Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0201_4B,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0202,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.15010000000018,                       !- X Origin {m}
  24.0791999999998,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1673,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0202,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.50519999999991, -8.08540789876133e-14, 0, !- X,Y,Z Vertex 1 {m}
  3.50519999999991, -7.07390000000016, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.07390000000016, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1674,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0202,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.50519999999991, -8.08540789876133e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.50519999999991, -8.08540789876133e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.7748207844447e-43, 7.69423372516366e-30, 0, !- X,Y,Z Vertex 3 {m}
  1.7748207844447e-43, 7.69423372516366e-30, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 249,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1674,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.29658333333332, 0, 2.1971,            !- X,Y,Z Vertex 1 {m}
  2.29658333333332, 0, 0.660400000000029, !- X,Y,Z Vertex 2 {m}
  0.495299999999908, 0, 0.660400000000029, !- X,Y,Z Vertex 3 {m}
  0.495299999999908, 0, 2.1971;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1675,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1684,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.50519999999991, -7.07390000000016, 3.048, !- X,Y,Z Vertex 1 {m}
  3.50519999999991, -7.07390000000016, 0, !- X,Y,Z Vertex 2 {m}
  3.50519999999991, -8.08540789876133e-14, 0, !- X,Y,Z Vertex 3 {m}
  3.50519999999991, -8.08540789876133e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1676,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1578,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.8176875, -7.0739000000002, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.8176875, -7.0739000000002, 0,         !- X,Y,Z Vertex 2 {m}
  3.50519999999991, -7.07390000000016, 0, !- X,Y,Z Vertex 3 {m}
  3.50519999999991, -7.07390000000016, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1677,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1663,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07390000000016, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -7.07390000000016, 0,                !- X,Y,Z Vertex 2 {m}
  1.8176875, -7.0739000000002, 0,         !- X,Y,Z Vertex 3 {m}
  1.8176875, -7.0739000000002, 3.048;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1678,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1662,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.07390000000016, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.07390000000016, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1679,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0202,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 634,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.50519999999991, -7.07390000000016, 3.048, !- X,Y,Z Vertex 1 {m}
  3.50519999999991, -8.08540789876133e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -7.07390000000016, 3.048;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0202 Thermostat,     !- Name
  Thermal Zone: Unit_0202,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0202 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 86;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0202 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0202 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0202 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 86,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0202,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0202,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0202 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0202 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0202 Ventilation per Person, !- Name
  Thermal Zone: Unit_0202,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0202 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0202,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0203,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.6553000000002,                       !- X Origin {m}
  24.0791999999997,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1680,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0203,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82746250000009, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.82746250000009, -7.07390000000008, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.07390000000008, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1681,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0203,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82746250000009, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.82746250000009, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 250,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1681,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.80365000000005, 0, 2.19709999999999,  !- X,Y,Z Vertex 1 {m}
  3.80365000000005, 0, 0.660400000000014, !- X,Y,Z Vertex 2 {m}
  1.00541666666668, 0, 0.660400000000014, !- X,Y,Z Vertex 3 {m}
  1.00541666666668, 0, 2.19709999999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1682,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0203,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1690,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82746250000009, -7.07390000000008, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82746250000009, -7.07390000000008, 0, !- X,Y,Z Vertex 2 {m}
  3.82746250000009, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.82746250000009, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1683,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0203,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1579,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07390000000008, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -7.07390000000008, 0,                !- X,Y,Z Vertex 2 {m}
  3.82746250000009, -7.07390000000008, 0, !- X,Y,Z Vertex 3 {m}
  3.82746250000009, -7.07390000000008, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1684,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0203,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1675,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.07390000000008, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.07390000000008, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1685,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0203,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 556,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.82746250000009, -7.07390000000008, 3.048, !- X,Y,Z Vertex 1 {m}
  3.82746250000009, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -7.07390000000008, 3.048;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0203 Thermostat,     !- Name
  Thermal Zone: Unit_0203,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0203 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 87;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0203 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0203 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0203 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 87,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0203,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0203,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0203 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0203 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0203 Ventilation per Person, !- Name
  Thermal Zone: Unit_0203,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0203 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0203,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0204,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14.4827625000002,                       !- X Origin {m}
  24.0791999999997,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1686,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0204,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5004375, 1.15505827125162e-14, 0,     !- X,Y,Z Vertex 1 {m}
  3.5004375, -7.07390000000008, 0,        !- X,Y,Z Vertex 2 {m}
  0, -7.07390000000008, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1687,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0204,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5004375, 1.15505827125162e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5004375, 1.15505827125162e-14, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 251,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1687,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.35743750000014, 0, 2.19709999999999,  !- X,Y,Z Vertex 1 {m}
  2.35743750000014, 0, 0.660399999999909, !- X,Y,Z Vertex 2 {m}
  0.509587500000231, 0, 0.660399999999909, !- X,Y,Z Vertex 3 {m}
  0.509587500000231, 0, 2.19709999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1688,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0204,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1696,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5004375, -7.07390000000008, 3.048,    !- X,Y,Z Vertex 1 {m}
  3.5004375, -7.07390000000008, 0,        !- X,Y,Z Vertex 2 {m}
  3.5004375, 1.15505827125162e-14, 0,     !- X,Y,Z Vertex 3 {m}
  3.5004375, 1.15505827125162e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1689,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0204,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1580,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07390000000008, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -7.07390000000008, 0,                !- X,Y,Z Vertex 2 {m}
  3.5004375, -7.07390000000008, 0,        !- X,Y,Z Vertex 3 {m}
  3.5004375, -7.07390000000008, 3.048;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1690,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0204,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1682,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.07390000000008, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.07390000000008, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1691,                           !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Unit_0204,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5004375, -2.9527500000002, 3.048,     !- X,Y,Z Vertex 1 {m}
  3.5004375, 1.15505827125162e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  2.07910488825291e-13, -2.9527500000002, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1892,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0204,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 584,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5004375, -7.07390000000008, 3.048,    !- X,Y,Z Vertex 1 {m}
  3.5004375, -2.9527500000002, 3.048,     !- X,Y,Z Vertex 2 {m}
  2.07910488825291e-13, -2.9527500000002, 3.048, !- X,Y,Z Vertex 3 {m}
  0, -7.07390000000008, 3.048;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0204 Thermostat,     !- Name
  Thermal Zone: Unit_0204,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0204 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 88;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0204 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0204 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0204 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 88,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0204,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0204,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0204 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0204 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0204 Ventilation per Person, !- Name
  Thermal Zone: Unit_0204,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0204 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0204,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0205,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  17.9832000000002,                       !- X Origin {m}
  24.0791999999997,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1692,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0205,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 264,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.49885000000009, -6.75506054687494, 0, !- X,Y,Z Vertex 1 {m}
  3.49885000000009, -7.0739000000001, 0,  !- X,Y,Z Vertex 2 {m}
  1.03187499999991, -7.0739000000001, 0,  !- X,Y,Z Vertex 3 {m}
  1.03187499999991, -6.75506054687494, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1693,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0205,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.49885000000009, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.49885000000009, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 252,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1693,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  3.32739999999995, 0, 2.19709999999999,  !- X,Y,Z Vertex 1 {m}
  3.32739999999995, 0, 0.660400000000031, !- X,Y,Z Vertex 2 {m}
  1.14299999999995, 0, 0.660400000000031, !- X,Y,Z Vertex 3 {m}
  1.14299999999995, 0, 2.19709999999999;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1694,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0205,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1700,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.49885000000009, -7.0739000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  3.49885000000009, -7.0739000000001, 0,  !- X,Y,Z Vertex 2 {m}
  3.49885000000009, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.49885000000009, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1695,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0205,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1581,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.0739000000001, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, -7.0739000000001, 0,                 !- X,Y,Z Vertex 2 {m}
  3.49885000000009, -7.0739000000001, 0,  !- X,Y,Z Vertex 3 {m}
  3.49885000000009, -7.0739000000001, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1696,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0205,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1688,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.0739000000001, 0,                 !- X,Y,Z Vertex 3 {m}
  0, -7.0739000000001, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1697,                           !- Name
  Roof,                                   !- Surface Type
  SEC-2015 Comm Group R ExtRoof IEAD,     !- Construction Name
  Thermal Zone: Unit_0205,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.49885000000009, -2.95275000000018, 3.048, !- X,Y,Z Vertex 1 {m}
  3.49885000000009, 0, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -2.95275000000018, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1861,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0205,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1891,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.49885000000009, -7.0739000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  3.49885000000009, -2.95275000000018, 3.048, !- X,Y,Z Vertex 2 {m}
  0, -2.95275000000018, 3.048,            !- X,Y,Z Vertex 3 {m}
  0, -7.0739000000001, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1862,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0205,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.49885000000009, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.49885000000009, -6.75506054687494, 0, !- X,Y,Z Vertex 2 {m}
  1.03187499999991, -6.75506054687494, 0, !- X,Y,Z Vertex 3 {m}
  1.03187499999991, -7.0739000000001, 0,  !- X,Y,Z Vertex 4 {m}
  0, -7.0739000000001, 0,                 !- X,Y,Z Vertex 5 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0205 Thermostat,     !- Name
  Thermal Zone: Unit_0205,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0205 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 89;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0205 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0205 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0205 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 89,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0205,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0205,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0205 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0205 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0205 Ventilation per Person, !- Name
  Thermal Zone: Unit_0205,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0205 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0205,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0206,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  25.3111000000002,                       !- X Origin {m}
  17.0052999999996,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1698,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0206,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1894,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07390000000008, 0,                 !- X,Y,Z Vertex 1 {m}
  8.95170160220005e-14, 0.318839453125173, 0, !- X,Y,Z Vertex 2 {m}
  -0.419099999999908, 0.318839453125173, 0, !- X,Y,Z Vertex 3 {m}
  -0.419099999999908, 7.07390000000008, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1699,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0206,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1582,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82905, 0, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -3.82905, 0, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1700,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0206,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1694,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82905, 7.0739000000001, 3.048,       !- X,Y,Z Vertex 1 {m}
  -3.82905, 7.0739000000001, 0,           !- X,Y,Z Vertex 2 {m}
  -3.82905, 0, 0,                         !- X,Y,Z Vertex 3 {m}
  -3.82905, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1701,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0206,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07390000000008, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07390000000008, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.82905, 7.0739000000001, 0,           !- X,Y,Z Vertex 3 {m}
  -3.82905, 7.0739000000001, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 253,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1701,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999999998614, 7.07390000000008, 2.19710000000001, !- X,Y,Z Vertex 1 {m}
  -0.0253999999998614, 7.07390000000008, 0.0507999999999523, !- X,Y,Z Vertex 2 {m}
  -2.55269999999991, 7.07390000000008, 0.0507999999999523, !- X,Y,Z Vertex 3 {m}
  -2.55269999999991, 7.07390000000008, 2.19710000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1702,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0206,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1706,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.07390000000008, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.07390000000008, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1703,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0206,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 626,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.07390000000008, 3.048,             !- X,Y,Z Vertex 2 {m}
  -3.82905, 7.0739000000001, 3.048,       !- X,Y,Z Vertex 3 {m}
  -3.82905, 0, 3.048;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1851,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0206,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.35902500000018, 7.07390000000026, 0, !- X,Y,Z Vertex 1 {m}
  -2.35902500000018, 0.318839453125165, 0, !- X,Y,Z Vertex 2 {m}
  -3.82905, 0.318839453125165, 0,         !- X,Y,Z Vertex 3 {m}
  -3.82905, 7.0739000000001, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0206,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 266,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.35902500000018, 7.07390000000026, 0, !- X,Y,Z Vertex 1 {m}
  -0.419099999999908, 7.07390000000008, 0, !- X,Y,Z Vertex 2 {m}
  -0.419099999999908, 0.318839453125173, 0, !- X,Y,Z Vertex 3 {m}
  8.95170160220005e-14, 0.318839453125173, 0, !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  -3.82905, 0, 0,                         !- X,Y,Z Vertex 6 {m}
  -3.82905, 0.318839453125165, 0,         !- X,Y,Z Vertex 7 {m}
  -2.35902500000018, 0.318839453125165, 0; !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0206 Thermostat,     !- Name
  Thermal Zone: Unit_0206,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0206 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 90;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0206 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0206 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0206 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 90,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0206,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0206,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0206 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0206 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0206 Ventilation per Person, !- Name
  Thermal Zone: Unit_0206,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0206 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0206,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0207,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.9560000000003,                       !- X Origin {m}
  17.0052999999996,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1704,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0207,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1896,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.24046617001295e-14, 0.318839453125173, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.64489999999991, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.64489999999991, 0.318839453125173, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1705,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0207,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1583,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64489999999991, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -3.64489999999991, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1706,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0207,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1702,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64489999999991, 7.07390000000008, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.64489999999991, 7.07390000000008, 0, !- X,Y,Z Vertex 2 {m}
  -3.64489999999991, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -3.64489999999991, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1707,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0207,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07390000000008, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07390000000008, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.64489999999991, 7.07390000000008, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999991, 7.07390000000008, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 254,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1707,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.025399999999769, 7.07390000000008, 2.19709999999999, !- X,Y,Z Vertex 1 {m}
  -0.025399999999769, 7.07390000000008, 0.0507999999999523, !- X,Y,Z Vertex 2 {m}
  -3.5915599999999, 7.07390000000008, 0.0507999999999523, !- X,Y,Z Vertex 3 {m}
  -3.5915599999999, 7.07390000000008, 2.19709999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1708,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0207,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1712,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.07390000000008, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.07390000000008, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1709,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0207,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 564,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.07390000000008, 3.048,             !- X,Y,Z Vertex 2 {m}
  -3.64489999999991, 7.07390000000008, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.64489999999991, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0207,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1893,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07390000000008, 0,                 !- X,Y,Z Vertex 1 {m}
  9.24046617001295e-14, 0.318839453125173, 0, !- X,Y,Z Vertex 2 {m}
  -3.64489999999991, 0.318839453125173, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999991, 7.07390000000008, 0; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0207 Thermostat,     !- Name
  Thermal Zone: Unit_0207,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0207 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 91;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0207 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0207 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0207 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 91,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0207,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0207,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0207 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0207 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0207 Ventilation per Person, !- Name
  Thermal Zone: Unit_0207,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0207 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0207,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0208,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.9198625000002,                       !- X Origin {m}
  17.0052999999996,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1710,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0208,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6858, 7.07390000000018, 0,            !- X,Y,Z Vertex 1 {m}
  0.6858, 0.318839453125167, 0,           !- X,Y,Z Vertex 2 {m}
  -2.96386249999991, 0.318839453125173, 0, !- X,Y,Z Vertex 3 {m}
  -2.96386249999991, 7.0739000000001, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1711,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0208,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1584,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96386249999991, 1.73258740687743e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.96386249999991, 1.73258740687743e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1712,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0208,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1708,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96386249999991, 7.0739000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.96386249999991, 7.0739000000001, 0,  !- X,Y,Z Vertex 2 {m}
  -2.96386249999991, 1.73258740687743e-14, 0, !- X,Y,Z Vertex 3 {m}
  -2.96386249999991, 1.73258740687743e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1713,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0208,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6858, 7.07390000000018, 3.048,        !- X,Y,Z Vertex 1 {m}
  0.6858, 7.07390000000018, 0,            !- X,Y,Z Vertex 2 {m}
  -2.96386249999991, 7.0739000000001, 0,  !- X,Y,Z Vertex 3 {m}
  -2.96386249999991, 7.0739000000001, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 255,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1713,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.660400000000139, 7.07390000000016, 2.19710000000001, !- X,Y,Z Vertex 1 {m}
  0.660400000000139, 7.07390000000016, 0.0508000000000022, !- X,Y,Z Vertex 2 {m}
  -1.23666249999995, 7.07390000000016, 0.0508000000000022, !- X,Y,Z Vertex 3 {m}
  -1.23666249999995, 7.07390000000016, 2.19710000000001; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 256,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1713,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.55746249999991, 7.07390000000016, 2.19709999999998, !- X,Y,Z Vertex 1 {m}
  -2.55746249999991, 7.07390000000016, 0.0507999999999718, !- X,Y,Z Vertex 2 {m}
  -2.93846249999982, 7.07390000000016, 0.0507999999999718, !- X,Y,Z Vertex 3 {m}
  -2.93846249999982, 7.07390000000016, 2.19709999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1714,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0208,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1654,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6858, 1.73258740687743e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  0.6858, 1.73258740687743e-14, 0,        !- X,Y,Z Vertex 2 {m}
  0.6858, 7.07390000000018, 0,            !- X,Y,Z Vertex 3 {m}
  0.6858, 7.07390000000018, 3.048;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1715,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0208,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1653,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.85962833836051e-44, 1.92355843129091e-30, 3.048, !- X,Y,Z Vertex 1 {m}
  -4.85962833836051e-44, 1.92355843129091e-30, 0, !- X,Y,Z Vertex 2 {m}
  0.6858, 1.73258740687743e-14, 0,        !- X,Y,Z Vertex 3 {m}
  0.6858, 1.73258740687743e-14, 3.048;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1716,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0208,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 619,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6858, 1.73258740687743e-14, 3.048,    !- X,Y,Z Vertex 1 {m}
  0.6858, 7.07390000000018, 3.048,        !- X,Y,Z Vertex 2 {m}
  -2.96386249999991, 7.0739000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.96386249999991, 1.73258740687743e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1898,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0208,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 255,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.96386249999991, 0.318839453125173, 0, !- X,Y,Z Vertex 1 {m}
  0, 0.318839453125167, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -2.96386249999991, 1.73258740687743e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0208,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1897,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.6858, 0.318839453125167, 0,           !- X,Y,Z Vertex 1 {m}
  0.6858, 1.73258740687743e-14, 0,        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0.318839453125167, 0;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0208 Thermostat,     !- Name
  Thermal Zone: Unit_0208,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0208 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 92;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0208 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0208 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0208 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 92,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0208,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0208,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0208 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0208 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0208 Ventilation per Person, !- Name
  Thermal Zone: Unit_0208,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0208 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0208,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0209_3B,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  38.9382000000002,                       !- X Origin {m}
  24.0791999999999,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1648,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.24046617001295e-14, -12.0523000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  9.24046617001295e-14, -12.0523000000002, 0, !- X,Y,Z Vertex 2 {m}
  3.07769349006546e-29, 2.35965936598148e-43, 0, !- X,Y,Z Vertex 3 {m}
  3.07769349006546e-29, 2.35965936598148e-43, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 240,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1648,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -12.0015000000002, 2.19709999999994, !- X,Y,Z Vertex 1 {m}
  0, -12.0015000000002, 0.0507999999999747, !- X,Y,Z Vertex 2 {m}
  0, -9.34720000000016, 0.0507999999999747, !- X,Y,Z Vertex 3 {m}
  0, -9.34720000000016, 2.19709999999994; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 241,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1648,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.02640000000014, 2.19709999999994, !- X,Y,Z Vertex 1 {m}
  0, -8.02640000000014, 0.0507999999999264, !- X,Y,Z Vertex 2 {m}
  0, -1.19380000000002, 0.0507999999999264, !- X,Y,Z Vertex 3 {m}
  0, -1.19380000000002, 2.19709999999994; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1649,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1633,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.30579999999963, -12.0523000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.30579999999963, -12.0523000000002, 0, !- X,Y,Z Vertex 2 {m}
  9.24046617001295e-14, -12.0523000000002, 0, !- X,Y,Z Vertex 3 {m}
  9.24046617001295e-14, -12.0523000000002, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1650,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1644,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.30579999999963, -8.83285000000041, 3.048, !- X,Y,Z Vertex 1 {m}
  -8.30579999999963, -8.83285000000041, 0, !- X,Y,Z Vertex 2 {m}
  -8.30579999999963, -12.0523000000002, 0, !- X,Y,Z Vertex 3 {m}
  -8.30579999999963, -12.0523000000002, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1651,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1586,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.01833749999981, -8.83285000000031, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.01833749999981, -8.83285000000031, 0, !- X,Y,Z Vertex 2 {m}
  -8.30579999999963, -8.83285000000041, 0, !- X,Y,Z Vertex 3 {m}
  -8.30579999999963, -8.83285000000041, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1652,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1585,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.01833749999981, -7.07390000000033, 3.048, !- X,Y,Z Vertex 1 {m}
  -7.01833749999981, -7.07390000000033, 0, !- X,Y,Z Vertex 2 {m}
  -7.01833749999981, -8.83285000000031, 0, !- X,Y,Z Vertex 3 {m}
  -7.01833749999981, -8.83285000000031, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1653,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1715,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33253749999982, -7.07390000000031, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.33253749999982, -7.07390000000031, 0, !- X,Y,Z Vertex 2 {m}
  -7.01833749999981, -7.07390000000033, 0, !- X,Y,Z Vertex 3 {m}
  -7.01833749999981, -7.07390000000033, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1654,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1714,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.33253749999982, -1.44382283906452e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.33253749999982, -1.44382283906452e-13, 0, !- X,Y,Z Vertex 2 {m}
  -6.33253749999982, -7.07390000000031, 0, !- X,Y,Z Vertex 3 {m}
  -6.33253749999982, -7.07390000000031, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1655,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.50858100137334e-43, 1.53884674503273e-29, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.50858100137334e-43, 1.53884674503273e-29, 0, !- X,Y,Z Vertex 2 {m}
  -6.33253749999982, -1.44382283906452e-13, 0, !- X,Y,Z Vertex 3 {m}
  -6.33253749999982, -1.44382283906452e-13, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 242,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1655,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.1938, 0, 2.19710000000001,           !- X,Y,Z Vertex 1 {m}
  -1.1938, 0, 0.0507999999999942,         !- X,Y,Z Vertex 2 {m}
  -6.30713749999981, 0, 0.0507999999999942, !- X,Y,Z Vertex 3 {m}
  -6.30713749999981, 0, 2.19710000000001; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1656,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 608,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.24046617001295e-14, -12.0523000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -6.33253749999982, -1.44382283906452e-13, 3.048, !- X,Y,Z Vertex 3 {m}
  -6.33253749999982, -7.07390000000031, 3.048, !- X,Y,Z Vertex 4 {m}
  -7.01833749999981, -7.07390000000033, 3.048, !- X,Y,Z Vertex 5 {m}
  -7.01833749999981, -8.83285000000031, 3.048, !- X,Y,Z Vertex 6 {m}
  -8.30579999999963, -8.83285000000041, 3.048, !- X,Y,Z Vertex 7 {m}
  -8.30579999999963, -12.0523000000002, 3.048; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 1846,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1796,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63892500000061, -8.83285000000008, 0, !- X,Y,Z Vertex 1 {m}
  -6.63892500000061, -11.0489999999999, 0, !- X,Y,Z Vertex 2 {m}
  -8.30579999999963, -11.0489999999999, 0, !- X,Y,Z Vertex 3 {m}
  -8.30579999999963, -8.83285000000041, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1847,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1817,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -6.75506054687514, 0,                !- X,Y,Z Vertex 2 {m}
  -6.33253749999982, -6.75506054687514, 0, !- X,Y,Z Vertex 3 {m}
  -6.33253749999982, -1.44382283906452e-13, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1903,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1876,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63892500000061, -11.0489999999999, 0, !- X,Y,Z Vertex 1 {m}
  -6.63892500000061, -12.0523000000002, 0, !- X,Y,Z Vertex 2 {m}
  -8.30579999999963, -12.0523000000002, 0, !- X,Y,Z Vertex 3 {m}
  -8.30579999999963, -11.0489999999999, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1905,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1811,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.75506054687514, 0,                !- X,Y,Z Vertex 1 {m}
  3.46517481375486e-14, -8.83285000000008, 0, !- X,Y,Z Vertex 2 {m}
  -7.01833749999981, -8.83285000000031, 0, !- X,Y,Z Vertex 3 {m}
  -7.01833749999981, -7.07390000000033, 0, !- X,Y,Z Vertex 4 {m}
  -6.33253749999982, -7.07390000000031, 0, !- X,Y,Z Vertex 5 {m}
  -6.33253749999982, -6.75506054687514, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1906,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1870,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.46517481375486e-14, -8.83285000000008, 0, !- X,Y,Z Vertex 1 {m}
  9.24046617001295e-14, -12.0523000000002, 0, !- X,Y,Z Vertex 2 {m}
  -6.63892500000061, -12.0523000000002, 0, !- X,Y,Z Vertex 3 {m}
  -6.63892500000061, -8.83285000000008, 0; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0209_3B Thermostat,  !- Name
  Thermal Zone: Unit_0209_3B,             !- Zone or ZoneList Name
  Thermal Zone: Unit_0209_3B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 93;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0209_3B Thermostat Schedule, !- Name
  Thermal Zone: Unit_0209_3B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0209_3B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 93,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0209_3B,             !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0209_3B,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0209_3B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0209_3B Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0209_3B Ventilation per Person, !- Name
  Thermal Zone: Unit_0209_3B,             !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0209_3B Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0209_3B,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0210,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  38.9382000000002,                       !- X Origin {m}
  12.0268999999997,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1627,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0210,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1878,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.63892500000055, 0, 0,                !- X,Y,Z Vertex 1 {m}
  -6.63892500000055, -3.3401, 0,          !- X,Y,Z Vertex 2 {m}
  -11.656176506212, -3.34009999999997, 0, !- X,Y,Z Vertex 3 {m}
  -11.656176506212, 0, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1628,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0210,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.34009999999988, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -3.34009999999988, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 239,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1628,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -2.67969999999994, 2.19709999999994, !- X,Y,Z Vertex 1 {m}
  0, -2.67969999999994, 0.0507999999999747, !- X,Y,Z Vertex 2 {m}
  0, -0.0508, 0.0507999999999747,         !- X,Y,Z Vertex 3 {m}
  0, -0.0508, 2.19709999999994;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1629,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0210,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1551,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24839999999981, -3.3401, 3.048,      !- X,Y,Z Vertex 1 {m}
  -6.24839999999981, -3.3401, 0,          !- X,Y,Z Vertex 2 {m}
  0, -3.34009999999988, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.34009999999988, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1630,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0210,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1558,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.1895765062115, -3.34009999999997, 3.048, !- X,Y,Z Vertex 1 {m}
  -12.1895765062115, -3.34009999999997, 0, !- X,Y,Z Vertex 2 {m}
  -6.24839999999981, -3.3401, 0,          !- X,Y,Z Vertex 3 {m}
  -6.24839999999981, -3.3401, 3.048;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1631,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0210,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1624,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.1895765062116, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -12.1895765062116, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -12.1895765062115, -3.34009999999997, 0, !- X,Y,Z Vertex 3 {m}
  -12.1895765062115, -3.34009999999997, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1632,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0210,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1645,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.30579999999972, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -8.30579999999972, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -12.1895765062116, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -12.1895765062116, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1633,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0210,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1649,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -8.30579999999972, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -8.30579999999972, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1634,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0210,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 463,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.34009999999988, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -12.1895765062116, 0, 3.048,            !- X,Y,Z Vertex 3 {m}
  -12.1895765062115, -3.34009999999997, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1865,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0210,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1871,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.34009999999988, 0,                !- X,Y,Z Vertex 2 {m}
  -6.63892500000055, -3.3401, 0,          !- X,Y,Z Vertex 3 {m}
  -6.63892500000055, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1866,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0210,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 273,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.656176506212, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  -11.656176506212, -3.34009999999997, 0, !- X,Y,Z Vertex 2 {m}
  -12.1895765062115, -3.34009999999997, 0, !- X,Y,Z Vertex 3 {m}
  -12.1895765062116, 0, 0;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0210 Thermostat,     !- Name
  Thermal Zone: Unit_0210,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0210 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 94;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0210 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0210 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0210 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 94,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0210,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0210,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0210 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0210 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0210 Ventilation per Person, !- Name
  Thermal Zone: Unit_0210,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0210 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0210,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0211_2B,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  32.6898000000002,                       !- X Origin {m}
  7.07389999999955,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1549,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0211_2B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1868,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999981, 1.61290000000019, 0,  !- X,Y,Z Vertex 1 {m}
  6.24839999999973, -6.54049999999966, 0, !- X,Y,Z Vertex 2 {m}
  0, -6.54049999999964, 0,                !- X,Y,Z Vertex 3 {m}
  0, 1.61290000000007, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1550,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0211_2B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1559,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.61290000000007, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 1.61290000000007, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1551,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0211_2B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1629,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999981, 1.61290000000019, 3.048, !- X,Y,Z Vertex 1 {m}
  6.24839999999981, 1.61290000000019, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.61290000000007, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.61290000000007, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1552,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0211_2B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999972, -7.07389999999974, 3.048, !- X,Y,Z Vertex 1 {m}
  6.24839999999972, -7.07389999999974, 0, !- X,Y,Z Vertex 2 {m}
  6.24839999999981, 1.61290000000019, 0,  !- X,Y,Z Vertex 3 {m}
  6.24839999999981, 1.61290000000019, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 237,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1552,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.24839999999979, -5.88009999999973, 2.19709999999997, !- X,Y,Z Vertex 1 {m}
  6.24839999999979, -5.88009999999973, 0.0507999999999747, !- X,Y,Z Vertex 2 {m}
  6.24839999999979, 0.952500000000137, 0.0507999999999747, !- X,Y,Z Vertex 3 {m}
  6.24839999999979, 0.952500000000137, 2.19709999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1553,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0211_2B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07389999999974, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -7.07389999999974, 0,                !- X,Y,Z Vertex 2 {m}
  6.24839999999972, -7.07389999999974, 0, !- X,Y,Z Vertex 3 {m}
  6.24839999999972, -7.07389999999974, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 238,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1553,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999999998614, -7.07389999999974, 2.19709999999996, !- X,Y,Z Vertex 1 {m}
  0.0253999999998614, -7.07389999999974, 0.0507999999999596, !- X,Y,Z Vertex 2 {m}
  5.05459999999986, -7.07389999999974, 0.0507999999999596, !- X,Y,Z Vertex 3 {m}
  5.05459999999986, -7.07389999999974, 2.19709999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1554,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0211_2B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1547,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.07389999999974, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.07389999999974, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1555,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0211_2B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 577,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999972, -7.07389999999974, 3.048, !- X,Y,Z Vertex 1 {m}
  6.24839999999981, 1.61290000000019, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 1.61290000000007, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -7.07389999999974, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1854,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0211_2B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.54049999999964, 0,                !- X,Y,Z Vertex 1 {m}
  6.24839999999973, -6.54049999999966, 0, !- X,Y,Z Vertex 2 {m}
  6.24839999999972, -7.07389999999974, 0, !- X,Y,Z Vertex 3 {m}
  0, -7.07389999999974, 0;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0211_2B Thermostat,  !- Name
  Thermal Zone: Unit_0211_2B,             !- Zone or ZoneList Name
  Thermal Zone: Unit_0211_2B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 95;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0211_2B Thermostat Schedule, !- Name
  Thermal Zone: Unit_0211_2B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0211_2B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 95,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0211_2B,             !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0211_2B,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0211_2B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0211_2B Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0211_2B Ventilation per Person, !- Name
  Thermal Zone: Unit_0211_2B,             !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0211_2B Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0211_2B,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0212,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  32.6898000000002,                       !- X Origin {m}
  -2.07910488825291e-13,                  !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1543,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0212,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1867,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07389999999974, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0.533400000000117, 0,                !- X,Y,Z Vertex 2 {m}
  -3.73380000000009, 0.533400000000129, 0, !- X,Y,Z Vertex 3 {m}
  -3.73380000000009, 5.40226249999995, 0, !- X,Y,Z Vertex 4 {m}
  -0.390524999999815, 5.40226249999996, 0, !- X,Y,Z Vertex 5 {m}
  -0.390525000000554, 7.07389999999974, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1544,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0212,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73380000000009, -2.39674591284711e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.73380000000009, -2.39674591284711e-13, 7.23129407584736e-58, !- X,Y,Z Vertex 2 {m}
  -1.9536367094129e-42, 1.1250679535906e-28, -1.80475420908229e-58, !- X,Y,Z Vertex 3 {m}
  -2.19509742631918e-44, 1.23449705545959e-28, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 236,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1544,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.00660000000014, 0, 2.19709999999995, !- X,Y,Z Vertex 1 {m}
  -2.00660000000014, 0, 0.0507999999999206, !- X,Y,Z Vertex 2 {m}
  -0.0254000000000924, 0, 0.0507999999999206, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000924, 0, 2.19709999999995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1545,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0212,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.73380000000009, 7.07389999999971, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.73380000000009, 7.07389999999971, 0, !- X,Y,Z Vertex 2 {m}
  -3.73380000000009, -2.39674591284711e-13, 1.52237770017838e-58, !- X,Y,Z Vertex 3 {m}
  -3.73380000000009, -2.39674591284711e-13, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1546,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0212,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1560,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07389999999974, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07389999999974, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.73380000000009, 7.07389999999971, 0, !- X,Y,Z Vertex 3 {m}
  -3.73380000000009, 7.07389999999971, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1547,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0212,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1554,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.51215588209104e-43, 1.237916714893e-28, 3.048, !- X,Y,Z Vertex 1 {m}
  -9.65842867575056e-43, 1.01905851115501e-28, -1.42415978403784e-58, !- X,Y,Z Vertex 2 {m}
  -3.07313639682976e-43, 7.07389999999974, 6.19696017947492e-86, !- X,Y,Z Vertex 3 {m}
  3.07313639682976e-43, 7.07389999999974, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1548,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0212,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 602,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.39019485261282e-44, 1.237916714893e-28, 3.048, !- X,Y,Z Vertex 1 {m}
  0, 7.07389999999974, 3.048,             !- X,Y,Z Vertex 2 {m}
  -3.73380000000009, 7.07389999999971, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.73380000000009, -2.39674591284711e-13, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1853,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0212,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1875,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.390525000000554, 7.07389999999974, 0, !- X,Y,Z Vertex 1 {m}
  -0.390524999999815, 5.40226249999996, 0, !- X,Y,Z Vertex 2 {m}
  -3.73380000000009, 5.40226249999995, 0, !- X,Y,Z Vertex 3 {m}
  -3.73380000000009, 7.07389999999971, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0212,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.90658415886394e-117, 0.533400000000117, -7.36634371054223e-59, !- X,Y,Z Vertex 1 {m}
  -1.27315650725803e-42, 1.01905851115501e-28, -6.87525412983617e-59, !- X,Y,Z Vertex 2 {m}
  -3.73380000000009, -2.39674591284711e-13, 7.85743329124504e-59, !- X,Y,Z Vertex 3 {m}
  -3.73380000000009, 0.533400000000129, 7.36634371053875e-59; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0212 Thermostat,     !- Name
  Thermal Zone: Unit_0212,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0212 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 96;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0212 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0212 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0212 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 96,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0212,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0212,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0212 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0212 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0212 Ventilation per Person, !- Name
  Thermal Zone: Unit_0212,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0212 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0212,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0213,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.9560000000002,                       !- X Origin {m}
  -4.50472725788131e-13,                  !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1538,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0213,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65487857142861, 4.62023308500648e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.65487857142861, 4.62023308500648e-14, 0, !- X,Y,Z Vertex 2 {m}
  -9.72649365116347e-44, -7.69423372516366e-30, 0, !- X,Y,Z Vertex 3 {m}
  -9.72649365116347e-44, -7.69423372516366e-30, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 235,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1538,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.62947857142889, 0, 2.19709999999996, !- X,Y,Z Vertex 1 {m}
  -3.62947857142889, 0, 0.0507999999999134, !- X,Y,Z Vertex 2 {m}
  -0.0254000000001386, 0, 0.0507999999999134, !- X,Y,Z Vertex 3 {m}
  -0.0254000000001386, 0, 2.19709999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1539,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0213,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1535,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65487857142861, 7.07390000000001, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.65487857142861, 7.07390000000001, 0, !- X,Y,Z Vertex 2 {m}
  -3.65487857142861, 4.62023308500648e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.65487857142861, 4.62023308500648e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1540,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0213,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1561,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07389999999995, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07389999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.65487857142861, 7.07390000000001, 0, !- X,Y,Z Vertex 3 {m}
  -3.65487857142861, 7.07390000000001, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1542,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0213,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 571,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.07389999999995, 3.048,             !- X,Y,Z Vertex 2 {m}
  -3.65487857142861, 7.07390000000001, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.65487857142861, 4.62023308500648e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1902,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0213,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1872,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.5015757526271e-13, 5.4022625000002, 0, !- X,Y,Z Vertex 1 {m}
  -9.81799530563876e-14, 0.533400000000372, 0, !- X,Y,Z Vertex 2 {m}
  -3.6548785714286, 0.533400000000382, 0, !- X,Y,Z Vertex 3 {m}
  -3.65487857142861, 5.4022625000002, 0;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0213,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1877,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67397650621204, 7.07389999999998, 0, !- X,Y,Z Vertex 1 {m}
  0, 7.07389999999995, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.5015757526271e-13, 5.4022625000002, 0, !- X,Y,Z Vertex 3 {m}
  -1.6739765062121, 5.4022625000002, 0;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0213,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1545,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.07389999999995, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.07389999999995, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0213,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6548785714286, 0.533400000000382, 0, !- X,Y,Z Vertex 1 {m}
  -9.81799530563876e-14, 0.533400000000372, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -3.65487857142861, 4.62023308500648e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0213,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 267,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.67397650621204, 7.07389999999998, 0, !- X,Y,Z Vertex 1 {m}
  -1.6739765062121, 5.4022625000002, 0,   !- X,Y,Z Vertex 2 {m}
  -3.65487857142861, 5.4022625000002, 0,  !- X,Y,Z Vertex 3 {m}
  -3.65487857142861, 7.07390000000001, 0; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0213 Thermostat,     !- Name
  Thermal Zone: Unit_0213,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0213 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 97;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0213 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0213 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0213 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 97,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0213,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0213,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0213 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0213 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0213 Ventilation per Person, !- Name
  Thermal Zone: Unit_0213,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0213 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0213,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0214,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  25.3011214285715,                       !- X Origin {m}
  -3.85500698030228e-13,                  !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1532,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0214,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6603214285713, 1.15505827125162e-13, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.6603214285713, 1.15505827125162e-13, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 234,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1532,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.99992142857102, 0, 2.19709999999995, !- X,Y,Z Vertex 1 {m}
  -2.99992142857102, 0, 0.0507999999999119, !- X,Y,Z Vertex 2 {m}
  -0.0253999999999076, 0, 0.0507999999999119, !- X,Y,Z Vertex 3 {m}
  -0.0253999999999076, 0, 2.19709999999995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1533,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0214,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1527,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.6603214285713, 7.07389999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.6603214285713, 7.07389999999996, 0,  !- X,Y,Z Vertex 2 {m}
  -3.6603214285713, 1.15505827125162e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.6603214285713, 1.15505827125162e-13, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1534,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0214,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1562,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07389999999996, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.07389999999996, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.6603214285713, 7.07389999999996, 0,  !- X,Y,Z Vertex 3 {m}
  -3.6603214285713, 7.07389999999996, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1535,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0214,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1539,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.07389999999996, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.07389999999996, 3.048;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1536,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0214,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 590,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 7.07389999999996, 3.048,             !- X,Y,Z Vertex 2 {m}
  -3.6603214285713, 7.07389999999996, 3.048, !- X,Y,Z Vertex 3 {m}
  -3.6603214285713, 1.15505827125162e-13, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1909,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0214,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 46,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07389999999996, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 5.40226250000016, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.42854642857089, 5.40226250000015, 0, !- X,Y,Z Vertex 3 {m}
  -3.42854642857098, 7.07389999999999, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1910,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0214,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1881,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.42854642857098, 7.07389999999999, 0, !- X,Y,Z Vertex 1 {m}
  -3.42854642857089, 5.40226250000015, 0, !- X,Y,Z Vertex 2 {m}
  -3.419462400793, 1.31445000000013, 0,   !- X,Y,Z Vertex 3 {m}
  -3.6603214285709, 1.31445000000013, 0,  !- X,Y,Z Vertex 4 {m}
  -3.6603214285713, 7.07389999999996, 0;  !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0214,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1887,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.40226250000016, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0.533400000000335, 0,                !- X,Y,Z Vertex 2 {m}
  -3.41772673412679, 0.533400000000341, 0, !- X,Y,Z Vertex 3 {m}
  -3.42854642857089, 5.40226250000015, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0214,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.419462400793, 1.31445000000013, 0,   !- X,Y,Z Vertex 1 {m}
  -3.41772673412679, 0.533400000000341, 0, !- X,Y,Z Vertex 2 {m}
  0, 0.533400000000335, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  -3.6603214285713, 1.15505827125162e-13, 0, !- X,Y,Z Vertex 5 {m}
  -3.6603214285709, 1.31445000000013, 0;  !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0214 Thermostat,     !- Name
  Thermal Zone: Unit_0214,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0214 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 98;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0214 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0214 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0214 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 98,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0214,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0214,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0214 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0214 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0214 Ventilation per Person, !- Name
  Thermal Zone: Unit_0214,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0214 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0214,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0215,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  17.9959000000002,                       !- X Origin {m}
  7.07389999999958,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1525,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0215,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6449, -5.75944999999985, 0,           !- X,Y,Z Vertex 1 {m}
  3.6449, -7.07389999999985, 0,           !- X,Y,Z Vertex 2 {m}
  0, -7.07389999999996, 0,                !- X,Y,Z Vertex 3 {m}
  0, -5.75944999999985, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1526,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0215,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1563,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6449, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6449, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1527,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0215,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1533,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6449, -7.07389999999985, 3.048,       !- X,Y,Z Vertex 1 {m}
  3.6449, -7.07389999999985, 0,           !- X,Y,Z Vertex 2 {m}
  3.6449, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6449, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1528,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0215,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.80770819921179e-28, -7.07389999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.60578114940884e-28, -7.07389999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.6449, -7.07389999999985, 0,           !- X,Y,Z Vertex 3 {m}
  3.6449, -7.07389999999985, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 233,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1528,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.02869999999986, -7.07389999999996, 2.19709999999996, !- X,Y,Z Vertex 1 {m}
  1.02869999999986, -7.07389999999996, 0.0507999999999321, !- X,Y,Z Vertex 2 {m}
  3.00989999999982, -7.07389999999996, 0.0507999999999321, !- X,Y,Z Vertex 3 {m}
  3.00989999999982, -7.07389999999996, 2.19709999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1529,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0215,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1521,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.50481762450733e-29, 8.56755596745411e-58, 3.048, !- X,Y,Z Vertex 1 {m}
  5.50481762450734e-29, -8.56755596745411e-58, 1.98838694744664e-57, !- X,Y,Z Vertex 2 {m}
  -5.50481762450733e-29, -7.07389999999996, -1.98838694744664e-57, !- X,Y,Z Vertex 3 {m}
  -1.6514452873522e-28, -7.07389999999996, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1530,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0215,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 596,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6449, -7.07389999999985, 3.048,       !- X,Y,Z Vertex 1 {m}
  3.6449, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -2.20192704980294e-28, -7.07389999999996, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1850,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0215,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1160,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6449, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.6449, -5.75944999999985, 0,           !- X,Y,Z Vertex 2 {m}
  0, -5.75944999999985, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0215 Thermostat,     !- Name
  Thermal Zone: Unit_0215,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0215 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 99;   !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0215 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0215 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0215 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 99,   !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0215,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0215,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0215 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0215 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0215 Ventilation per Person, !- Name
  Thermal Zone: Unit_0215,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0215 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0215,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0216,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14.3256000000002,                       !- X Origin {m}
  7.07389999999953,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1519,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0216,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1167,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.888999999999908, -0.215899999999734, 0, !- X,Y,Z Vertex 1 {m}
  0.888999999999908, -7.07389999999995, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.07389999999996, 0,                !- X,Y,Z Vertex 3 {m}
  0, -0.215899999999734, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1520,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0216,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1564,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.67030000000009, 5.19776222063228e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  3.67030000000009, 5.19776222063228e-14, 4.74975703835893e-59, !- X,Y,Z Vertex 2 {m}
  1.07752589592431e-43, -7.60874223932851e-30, -6.82921448164697e-60, !- X,Y,Z Vertex 3 {m}
  1.46495093715552e-43, -1.03444697860534e-29, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1521,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0216,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1529,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.67030000000009, -7.07389999999991, 3.048, !- X,Y,Z Vertex 1 {m}
  3.67030000000009, -7.07389999999991, 0, !- X,Y,Z Vertex 2 {m}
  3.67030000000009, 5.19776222063228e-14, 7.05941272260136e-60, !- X,Y,Z Vertex 3 {m}
  3.67030000000009, 5.19776222063228e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1522,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0216,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.9757978187696e-28, -7.07389999999996, 3.048, !- X,Y,Z Vertex 1 {m}
  2.9818483640772e-28, -7.07389999999996, 0, !- X,Y,Z Vertex 2 {m}
  3.67030000000009, -7.07389999999991, 0, !- X,Y,Z Vertex 3 {m}
  3.67030000000009, -7.07389999999991, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 232,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1522,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.634999999999861, -7.07389999999996, 2.19709999999997, !- X,Y,Z Vertex 1 {m}
  0.634999999999861, -7.07389999999996, 0.0507999999998859, !- X,Y,Z Vertex 2 {m}
  2.61619999999981, -7.07389999999996, 0.0507999999998859, !- X,Y,Z Vertex 3 {m}
  2.61619999999981, -7.07389999999996, 2.19709999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1523,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0216,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1515,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.48487363673101e-29, -1.03444697860534e-29, 3.048, !- X,Y,Z Vertex 1 {m}
  -2.48487363673099e-29, -7.60874223932851e-30, 3.9832806836092e-58, !- X,Y,Z Vertex 2 {m}
  2.484873636731e-29, -7.07389999999996, -4.05157282842568e-58, !- X,Y,Z Vertex 3 {m}
  7.45462091019299e-29, -7.07389999999996, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1524,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0216,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 642,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.67030000000009, -7.07389999999991, 3.048, !- X,Y,Z Vertex 1 {m}
  3.67030000000009, 5.19776222063228e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  1.46495093715552e-43, -1.03444697860534e-29, 3.048, !- X,Y,Z Vertex 3 {m}
  9.93949454692399e-29, -7.07389999999996, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1848,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0216,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.67030000000009, 5.19776222063228e-14, 5.04651488388165e-60, !- X,Y,Z Vertex 1 {m}
  3.67030000000009, -5.7594499999998, 2.78423844123838e-60, !- X,Y,Z Vertex 2 {m}
  0.888999999999908, -5.7594499999998, -2.6810035136554e-60, !- X,Y,Z Vertex 3 {m}
  0.888999999999908, -0.215899999999734, -5.03531259600651e-61, !- X,Y,Z Vertex 4 {m}
  4.4220499202296e-120, -0.215899999999734, -2.25041224974905e-60, !- X,Y,Z Vertex 5 {m}
  1.07752589592431e-43, -7.60874223932851e-30, -2.16560806116054e-60; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Surface 1849,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0216,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.67030000000009, -5.7594499999998, 0,  !- X,Y,Z Vertex 1 {m}
  3.67030000000009, -7.07389999999991, 0, !- X,Y,Z Vertex 2 {m}
  0.888999999999908, -7.07389999999995, 0, !- X,Y,Z Vertex 3 {m}
  0.888999999999908, -5.7594499999998, 0; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0216 Thermostat,     !- Name
  Thermal Zone: Unit_0216,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0216 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 100;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0216 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0216 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0216 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 100,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0216,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0216,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0216 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0216 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0216 Ventilation per Person, !- Name
  Thermal Zone: Unit_0216,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0216 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0216,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0217,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.6807000000002,                       !- X Origin {m}
  7.07389999999953,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1513,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0217,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1900,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6449, -0.21589999999973, 0,           !- X,Y,Z Vertex 1 {m}
  3.6449, -7.07389999999996, 0,           !- X,Y,Z Vertex 2 {m}
  0, -7.07389999999995, 0,                !- X,Y,Z Vertex 3 {m}
  0, -0.21589999999973, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1514,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0217,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1565,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6449, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  3.6449, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1515,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0217,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1523,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6449, -7.07389999999996, 3.048,       !- X,Y,Z Vertex 1 {m}
  3.6449, -7.07389999999996, 0,           !- X,Y,Z Vertex 2 {m}
  3.6449, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  3.6449, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1516,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0217,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07389999999995, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -7.07389999999995, 0,                !- X,Y,Z Vertex 2 {m}
  3.6449, -7.07389999999996, 0,           !- X,Y,Z Vertex 3 {m}
  3.6449, -7.07389999999996, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 231,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1516,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.1324166666665, -7.07389999999995, 2.19709999999996, !- X,Y,Z Vertex 1 {m}
  1.1324166666665, -7.07389999999995, 0.0507999999999292, !- X,Y,Z Vertex 2 {m}
  3.00989999999991, -7.07389999999995, 0.0507999999999292, !- X,Y,Z Vertex 3 {m}
  3.00989999999991, -7.07389999999995, 2.19709999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1517,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0217,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1508,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.07389999999995, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.07389999999995, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1518,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0217,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 679,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6449, -7.07389999999996, 3.048,       !- X,Y,Z Vertex 1 {m}
  3.6449, 0, 3.048,                       !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -7.07389999999995, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0217,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.6449, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  3.6449, -0.21589999999973, 0,           !- X,Y,Z Vertex 2 {m}
  0, -0.21589999999973, 0,                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0217 Thermostat,     !- Name
  Thermal Zone: Unit_0217,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0217 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 101;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0217 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0217 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0217 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 101,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0217,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0217,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0217 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0217 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0217 Ventilation per Person, !- Name
  Thermal Zone: Unit_0217,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0217 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0217,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0218,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  8.88365000000018,                       !- X Origin {m}
  7.07389999999959,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1506,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0218,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 262,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79704999999982, -0.215899999999788, 0, !- X,Y,Z Vertex 1 {m}
  1.79704999999982, -7.07390000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.33985000000037, -7.07389999999982, 0, !- X,Y,Z Vertex 3 {m}
  -1.33985000000037, -0.215899999999788, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1507,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0218,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1566,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79704999999982, -6.20843820797745e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  1.79704999999982, -6.20843820797745e-14, 0, !- X,Y,Z Vertex 2 {m}
  -7.08853207800494e-43, -2.05179566004364e-29, 0, !- X,Y,Z Vertex 3 {m}
  -7.08853207800494e-43, -2.05179566004364e-29, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1508,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0218,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1517,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79704999999982, -7.07390000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.79704999999982, -7.07390000000002, 0, !- X,Y,Z Vertex 2 {m}
  1.79704999999982, -6.20843820797745e-14, 0, !- X,Y,Z Vertex 3 {m}
  1.79704999999982, -6.20843820797745e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1509,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0218,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.87325000000018, -7.07389999999978, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.87325000000018, -7.07389999999978, 0, !- X,Y,Z Vertex 2 {m}
  1.79704999999982, -7.07390000000002, 0, !- X,Y,Z Vertex 3 {m}
  1.79704999999982, -7.07390000000002, 3.048; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 230,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1509,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.23825000000014, -7.0738999999999, 2.19709999999997, !- X,Y,Z Vertex 1 {m}
  -1.23825000000014, -7.0738999999999, 0.0507999999999307, !- X,Y,Z Vertex 2 {m}
  0.639233333333087, -7.0738999999999, 0.0507999999999307, !- X,Y,Z Vertex 3 {m}
  0.639233333333087, -7.0738999999999, 2.19709999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1510,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0218,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1501,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.87325000000018, -4.04270394938067e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.87325000000018, -4.04270394938067e-14, 0, !- X,Y,Z Vertex 2 {m}
  -1.87325000000018, -7.07389999999978, 0, !- X,Y,Z Vertex 3 {m}
  -1.87325000000018, -7.07389999999978, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1511,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0218,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1500,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.3025514662149e-44, -3.84711686258183e-30, 3.048, !- X,Y,Z Vertex 1 {m}
  8.3025514662149e-44, -3.84711686258183e-30, 0, !- X,Y,Z Vertex 2 {m}
  -1.87325000000018, -4.04270394938067e-14, 0, !- X,Y,Z Vertex 3 {m}
  -1.87325000000018, -4.04270394938067e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1512,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0218,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 659,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.79704999999982, -7.07390000000002, 3.048, !- X,Y,Z Vertex 1 {m}
  1.79704999999982, -6.20843820797745e-14, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.87325000000018, -4.04270394938067e-14, 3.048, !- X,Y,Z Vertex 3 {m}
  -1.87325000000018, -7.07389999999978, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1899,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0218,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 20,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33985000000037, -2.88764567812905e-14, 0, !- X,Y,Z Vertex 1 {m}
  -1.33985000000037, -7.07389999999982, 0, !- X,Y,Z Vertex 2 {m}
  -1.87325000000018, -7.07389999999978, 0, !- X,Y,Z Vertex 3 {m}
  -1.87325000000018, -4.04270394938067e-14, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0218,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1884,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.33985000000037, -2.88764567812905e-14, 0, !- X,Y,Z Vertex 1 {m}
  1.79704999999982, -6.20843820797745e-14, 0, !- X,Y,Z Vertex 2 {m}
  1.79704999999982, -0.215899999999788, 0, !- X,Y,Z Vertex 3 {m}
  -1.33985000000037, -0.215899999999788, 0; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0218 Thermostat,     !- Name
  Thermal Zone: Unit_0218,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0218 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 102;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0218 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0218 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0218 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 102,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0218,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0218,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0218 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0218 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0218 Ventilation per Person, !- Name
  Thermal Zone: Unit_0218,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0218 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0218,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0219_4B,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.2108000000002,                       !- X Origin {m}
  12.0522999999998,                       !- Y Origin {m}
  5.4102,                                 !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1453,                           !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -3.36550000000012, 0,                !- X,Y,Z Vertex 2 {m}
  -2.66700000000018, -3.36549999999978, 0, !- X,Y,Z Vertex 3 {m}
  -2.66700000000009, -0.80486250000002, 0, !- X,Y,Z Vertex 4 {m}
  -10.2108000000002, -0.804862500000061, 0, !- X,Y,Z Vertex 5 {m}
  -10.2108000000002, -3.06069999999974, 0, !- X,Y,Z Vertex 6 {m}
  -10.7442000000001, -3.06069999999973, 0, !- X,Y,Z Vertex 7 {m}
  -10.7442000000001, 1.15505827125162e-14, 0; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 1456,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1595,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.36550000000012, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -3.36550000000012, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1498,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1568,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.32715000000009, -3.36550000000012, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.32715000000009, -3.36550000000012, 0, !- X,Y,Z Vertex 2 {m}
  0, -3.36550000000012, 0,                !- X,Y,Z Vertex 3 {m}
  0, -3.36550000000012, 3.048;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1499,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1567,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.32715, -4.97840000000021, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.32715, -4.97840000000021, 0,         !- X,Y,Z Vertex 2 {m}
  -1.32715000000009, -3.36550000000012, 0, !- X,Y,Z Vertex 3 {m}
  -1.32715000000009, -3.36550000000012, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1500,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1511,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.20040000000018, -4.97840000000025, 3.048, !- X,Y,Z Vertex 1 {m}
  -3.20040000000018, -4.97840000000025, 0, !- X,Y,Z Vertex 2 {m}
  -1.32715, -4.97840000000021, 0,         !- X,Y,Z Vertex 3 {m}
  -1.32715, -4.97840000000021, 3.048;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1501,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1510,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.20040000000018, -12.0523, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.20040000000018, -12.0523, 0,         !- X,Y,Z Vertex 2 {m}
  -3.20040000000018, -4.97840000000025, 0, !- X,Y,Z Vertex 3 {m}
  -3.20040000000018, -4.97840000000025, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1502,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7442000000001, -12.0523, 3.048,     !- X,Y,Z Vertex 1 {m}
  -10.7442000000001, -12.0523, 0,         !- X,Y,Z Vertex 2 {m}
  -3.20040000000018, -12.0523, 0,         !- X,Y,Z Vertex 3 {m}
  -3.20040000000018, -12.0523, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 226,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1502,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.5858833333335, -12.0523, 2.19709999999996, !- X,Y,Z Vertex 1 {m}
  -5.5858833333335, -12.0523, 0.0507999999999264, !- X,Y,Z Vertex 2 {m}
  -3.86080000000009, -12.0523, 0.0507999999999264, !- X,Y,Z Vertex 3 {m}
  -3.86080000000009, -12.0523, 2.19709999999996; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 228,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1502,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.57580000000009, -12.0523, 2.19709999999998, !- X,Y,Z Vertex 1 {m}
  -9.57580000000009, -12.0523, 0.0507999999999451, !- X,Y,Z Vertex 2 {m}
  -8.80533333333346, -12.0523, 0.0507999999999451, !- X,Y,Z Vertex 3 {m}
  -8.80533333333346, -12.0523, 2.19709999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1503,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7442000000001, 1.15505827125162e-14, 3.048, !- X,Y,Z Vertex 1 {m}
  -10.7442000000001, 1.15505827125162e-14, 0, !- X,Y,Z Vertex 2 {m}
  -10.7442000000001, -12.0523, 0,         !- X,Y,Z Vertex 3 {m}
  -10.7442000000001, -12.0523, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 224,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 1503,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7442000000001, -6.68564285714278, 2.19710000000039, !- X,Y,Z Vertex 1 {m}
  -10.7442000000001, -6.68564285714278, 0.66040000000044, !- X,Y,Z Vertex 2 {m}
  -10.7442000000001, -7.70345714285709, 0.66040000000044, !- X,Y,Z Vertex 3 {m}
  -10.7442000000001, -7.70345714285709, 2.19710000000039; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 225,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 1503,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7442000000001, -0.846666666666598, 2.19710000000028, !- X,Y,Z Vertex 1 {m}
  -10.7442000000001, -0.846666666666598, 0.660400000000123, !- X,Y,Z Vertex 2 {m}
  -10.7442000000001, -1.8139833333332, 0.660400000000123, !- X,Y,Z Vertex 3 {m}
  -10.7442000000001, -1.8139833333332, 2.19710000000028; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 227,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 1503,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7442000000001, -3.79094999999998, 2.19710000000034, !- X,Y,Z Vertex 1 {m}
  -10.7442000000001, -3.79094999999998, 0.660400000000358, !- X,Y,Z Vertex 2 {m}
  -10.7442000000001, -4.4976142857142, 0.660400000000358, !- X,Y,Z Vertex 3 {m}
  -10.7442000000001, -4.4976142857142, 2.19710000000034; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 229,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 1503,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.7442000000001, -9.89148571428562, 2.19710000000045, !- X,Y,Z Vertex 1 {m}
  -10.7442000000001, -9.89148571428562, 0.368300000000569, !- X,Y,Z Vertex 2 {m}
  -10.7442000000001, -10.5240666666664, 0.368300000000569, !- X,Y,Z Vertex 3 {m}
  -10.7442000000001, -10.5240666666664, 2.19710000000045; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1504,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1659,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -10.7442000000001, 1.15505827125162e-14, 0, !- X,Y,Z Vertex 3 {m}
  -10.7442000000001, 1.15505827125162e-14, 3.048; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1505,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 667,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.20040000000018, -12.0523, 3.048,     !- X,Y,Z Vertex 1 {m}
  -3.20040000000018, -4.97840000000025, 3.048, !- X,Y,Z Vertex 2 {m}
  -1.32715, -4.97840000000021, 3.048,     !- X,Y,Z Vertex 3 {m}
  -1.32715000000009, -3.36550000000012, 3.048, !- X,Y,Z Vertex 4 {m}
  0, -3.36550000000012, 3.048,            !- X,Y,Z Vertex 5 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 6 {m}
  -10.7442000000001, 1.15505827125162e-14, 3.048, !- X,Y,Z Vertex 7 {m}
  -10.7442000000001, -12.0523, 3.048;     !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1744,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.7442000000001, -3.06069999999973, 0, !- X,Y,Z Vertex 1 {m}
  -10.2108000000002, -3.06069999999974, 0, !- X,Y,Z Vertex 2 {m}
  -10.2108, -9.87243571428569, 0,         !- X,Y,Z Vertex 3 {m}
  -10.7442000000001, -9.87243571428568, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 238,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1882,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66700000000018, -3.36549999999978, 0, !- X,Y,Z Vertex 1 {m}
  -1.32715000000009, -3.36550000000012, 0, !- X,Y,Z Vertex 2 {m}
  -1.32715, -4.97840000000021, 0,         !- X,Y,Z Vertex 3 {m}
  -2.6670000000004, -4.97840000000024, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Floor,                                  !- Surface Type
  SEC-2015 Comm Group R Exposed Floor Mass, !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -10.2108, -9.87243571428569, 0,         !- X,Y,Z Vertex 1 {m}
  -10.2108000000002, -12.0522999999998, 0, !- X,Y,Z Vertex 2 {m}
  -10.7442000000001, -12.0523, 0,         !- X,Y,Z Vertex 3 {m}
  -10.7442000000001, -9.87243571428568, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1885,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.66700000000009, -0.80486250000002, 0, !- X,Y,Z Vertex 1 {m}
  -2.6670000000004, -4.97840000000024, 0, !- X,Y,Z Vertex 2 {m}
  -3.20040000000018, -4.97840000000025, 0, !- X,Y,Z Vertex 3 {m}
  -3.20040000000018, -12.0523, 0,         !- X,Y,Z Vertex 4 {m}
  -10.2108000000002, -12.0522999999998, 0, !- X,Y,Z Vertex 5 {m}
  -10.2108000000002, -0.804862500000061, 0; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0219_4B Thermostat,  !- Name
  Thermal Zone: Unit_0219_4B,             !- Zone or ZoneList Name
  Thermal Zone: Unit_0219_4B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 103;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0219_4B Thermostat Schedule, !- Name
  Thermal Zone: Unit_0219_4B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0219_4B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 103,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0219_4B,             !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0219_4B,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0219_4B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0219_4B Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0219_4B Ventilation per Person, !- Name
  Thermal Zone: Unit_0219_4B,             !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0219_4B Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0219_4B,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0301_4B,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.01040000000028,                       !- X Origin {m}
  24.0791999999995,                       !- Y Origin {m}
  8.4582,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 648,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0301_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1666,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.5438, 2.31011654250324e-14, 0,       !- X,Y,Z Vertex 1 {m}
  0.139700000000046, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.139700000000046, -7.07390000000022, 0, !- X,Y,Z Vertex 3 {m}
  1.95738750000005, -7.07390000000022, 0, !- X,Y,Z Vertex 4 {m}
  1.95738750000005, -8.83920000000022, 0, !- X,Y,Z Vertex 5 {m}
  3.20040000000003, -8.83920000000022, 0, !- X,Y,Z Vertex 6 {m}
  3.20040000000003, -12.0269, 0,          !- X,Y,Z Vertex 7 {m}
  -7.54380000000002, -12.0269, 0;         !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0301_4B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.139700000000046, 6.25156490169547e-30, 2.9464, !- X,Y,Z Vertex 1 {m}
  0.139700000000046, 6.25156490169547e-30, 0, !- X,Y,Z Vertex 2 {m}
  -7.5438, 2.31011654250324e-14, 0,       !- X,Y,Z Vertex 3 {m}
  -7.5438, 2.31011654250324e-14, 2.9464;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 155,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 649,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.60493333333358, 0, 2.6680310681111,  !- X,Y,Z Vertex 1 {m}
  -5.60493333333358, 0, 0.509031068111146, !- X,Y,Z Vertex 2 {m}
  -6.61035000000025, 0, 0.509031068111146, !- X,Y,Z Vertex 3 {m}
  -6.61035000000025, 0, 2.6680310681111;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 98,                         !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 649,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.323850000000254, 0, 2.66803106811111, !- X,Y,Z Vertex 1 {m}
  -0.323850000000254, 0, 0.509031068111081, !- X,Y,Z Vertex 2 {m}
  -2.38548333333358, 0, 0.509031068111081, !- X,Y,Z Vertex 3 {m}
  -2.38548333333358, 0, 2.66803106811111; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0301_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 639,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.139700000000046, -7.07390000000022, 2.9464, !- X,Y,Z Vertex 1 {m}
  0.139700000000046, -7.07390000000022, 0, !- X,Y,Z Vertex 2 {m}
  0.139700000000046, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.139700000000046, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 651,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0301_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 638,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95738750000005, -7.07390000000022, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.95738750000005, -7.07390000000022, 0, !- X,Y,Z Vertex 2 {m}
  0.139700000000046, -7.07390000000022, 0, !- X,Y,Z Vertex 3 {m}
  0.139700000000046, -7.07390000000022, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0301_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 529,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95738750000005, -8.83920000000022, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.95738750000005, -8.83920000000022, 0, !- X,Y,Z Vertex 2 {m}
  1.95738750000005, -7.07390000000022, 0, !- X,Y,Z Vertex 3 {m}
  1.95738750000005, -7.07390000000022, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0301_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 528,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.20040000000003, -8.83920000000022, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.20040000000003, -8.83920000000022, 0, !- X,Y,Z Vertex 2 {m}
  1.95738750000005, -8.83920000000022, 0, !- X,Y,Z Vertex 3 {m}
  1.95738750000005, -8.83920000000022, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0301_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 487,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.20040000000003, -12.0269, 2.9464,     !- X,Y,Z Vertex 1 {m}
  3.20040000000003, -12.0269, 0,          !- X,Y,Z Vertex 2 {m}
  3.20040000000003, -8.83920000000022, 0, !- X,Y,Z Vertex 3 {m}
  3.20040000000003, -8.83920000000022, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 655,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0301_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 668,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.54380000000002, -12.0269, 2.9464,    !- X,Y,Z Vertex 1 {m}
  -7.54380000000002, -12.0269, 0,         !- X,Y,Z Vertex 2 {m}
  3.20040000000003, -12.0269, 0,          !- X,Y,Z Vertex 3 {m}
  3.20040000000003, -12.0269, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0301_4B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.5438, 2.31011654250324e-14, 2.9464,  !- X,Y,Z Vertex 1 {m}
  -7.5438, 2.31011654250324e-14, 0,       !- X,Y,Z Vertex 2 {m}
  -7.54380000000002, -12.0269, 0,         !- X,Y,Z Vertex 3 {m}
  -7.54380000000002, -12.0269, 2.9464;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 93,                         !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 656,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.5438, -0.723899999999668, 2.66803106811125, !- X,Y,Z Vertex 1 {m}
  -7.5438, -0.723899999999668, 0.509031068111208, !- X,Y,Z Vertex 2 {m}
  -7.5438, -1.74171428571394, 0.509031068111208, !- X,Y,Z Vertex 3 {m}
  -7.5438, -1.74171428571394, 2.66803106811125; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 94,                         !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 656,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.5438, -3.92974285714246, 2.66803106811127, !- X,Y,Z Vertex 1 {m}
  -7.5438, -3.92974285714246, 0.509031068111274, !- X,Y,Z Vertex 2 {m}
  -7.5438, -4.94755714285673, 0.509031068111274, !- X,Y,Z Vertex 3 {m}
  -7.5438, -4.94755714285673, 2.66803106811127; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 95,                         !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 656,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.5438, -7.13558571428525, 2.66803106811126, !- X,Y,Z Vertex 1 {m}
  -7.5438, -7.13558571428525, 0.509031068111312, !- X,Y,Z Vertex 2 {m}
  -7.5438, -8.15339999999952, 0.509031068111312, !- X,Y,Z Vertex 3 {m}
  -7.5438, -8.15339999999952, 2.66803106811126; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 656,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.5438, -9.81921666666619, 2.66803106811127, !- X,Y,Z Vertex 1 {m}
  -7.5438, -9.81921666666619, 0.509031068111276, !- X,Y,Z Vertex 2 {m}
  -7.5438, -10.7865333333329, 0.509031068111276, !- X,Y,Z Vertex 3 {m}
  -7.5438, -10.7865333333329, 2.66803106811127; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 658,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0301_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1043,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.20040000000003, -12.0269, 2.9464,     !- X,Y,Z Vertex 1 {m}
  3.20040000000003, -8.83920000000022, 2.9464, !- X,Y,Z Vertex 2 {m}
  1.95738750000005, -8.83920000000022, 2.9464, !- X,Y,Z Vertex 3 {m}
  1.95738750000005, -7.07390000000022, 2.9464, !- X,Y,Z Vertex 4 {m}
  0.139700000000046, -7.07390000000022, 2.9464, !- X,Y,Z Vertex 5 {m}
  0.139700000000046, 0, 2.9464,           !- X,Y,Z Vertex 6 {m}
  -7.5438, 2.31011654250324e-14, 2.9464,  !- X,Y,Z Vertex 7 {m}
  -7.54380000000002, -12.0269, 2.9464;    !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0301_4B Thermostat,  !- Name
  Thermal Zone: Unit_0301_4B,             !- Zone or ZoneList Name
  Thermal Zone: Unit_0301_4B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 104;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0301_4B Thermostat Schedule, !- Name
  Thermal Zone: Unit_0301_4B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0301_4B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 104,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0301_4B,             !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0301_4B,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0301_4B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0301_4B Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0301_4B Ventilation per Person, !- Name
  Thermal Zone: Unit_0301_4B,             !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0301_4B Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0301_4B,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0302,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.6553000000004,                       !- X Origin {m}
  24.0791999999995,                       !- Y Origin {m}
  8.4582,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 634,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0302,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1679,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.07390000000022, 0,                !- X,Y,Z Vertex 2 {m}
  -3.5052, -7.07390000000022, 0,          !- X,Y,Z Vertex 3 {m}
  -3.5052, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0302,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 561,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.01040000000022, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -7.01040000000022, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0302,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 560,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07390000000022, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -7.07390000000022, 0,                !- X,Y,Z Vertex 2 {m}
  0, -7.01040000000022, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.01040000000022, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0302,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 530,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6875125, -7.07390000000022, 2.9464,  !- X,Y,Z Vertex 1 {m}
  -1.6875125, -7.07390000000022, 0,       !- X,Y,Z Vertex 2 {m}
  0, -7.07390000000022, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.07390000000022, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0302,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 651,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5052, -7.07390000000022, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -3.5052, -7.07390000000022, 0,          !- X,Y,Z Vertex 2 {m}
  -1.6875125, -7.07390000000022, 0,       !- X,Y,Z Vertex 3 {m}
  -1.6875125, -7.07390000000022, 2.9464;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 639,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0302,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 650,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5052, 0, 2.9464,                     !- X,Y,Z Vertex 1 {m}
  -3.5052, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.5052, -7.07390000000022, 0,          !- X,Y,Z Vertex 3 {m}
  -3.5052, -7.07390000000022, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 640,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0302,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.5052, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.5052, 0, 2.9464;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 640,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.20861666666702, 0, 2.66803106811113, !- X,Y,Z Vertex 1 {m}
  -1.20861666666702, 0, 0.509031068111168, !- X,Y,Z Vertex 2 {m}
  -3.32105000000036, 0, 0.509031068111168, !- X,Y,Z Vertex 3 {m}
  -3.32105000000036, 0, 2.66803106811113; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 641,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0302,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 953,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07390000000022, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -3.5052, 0, 2.9464,                     !- X,Y,Z Vertex 3 {m}
  -3.5052, -7.07390000000022, 2.9464;     !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0302 Thermostat,     !- Name
  Thermal Zone: Unit_0302,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0302 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 105;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0302 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0302 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0302 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 105,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0302,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0302,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0302 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0302 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0302 Ventilation per Person, !- Name
  Thermal Zone: Unit_0302,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0302 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0302,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0303,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14.4827625000004,                       !- X Origin {m}
  24.0791999999995,                       !- Y Origin {m}
  8.4582,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 556,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0303,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1685,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82746250000002, 2.31011654250324e-14, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.07390000000022, 0,                !- X,Y,Z Vertex 3 {m}
  -3.82746250000002, -7.0739000000002, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0303,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.95275000000017, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -2.95275000000017, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0303,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 587,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07390000000022, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -7.07390000000022, 0,                !- X,Y,Z Vertex 2 {m}
  0, -2.95275000000017, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.95275000000017, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0303,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 531,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82746250000002, -7.0739000000002, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.82746250000002, -7.0739000000002, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.07390000000022, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.07390000000022, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0303,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 636,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82746250000002, -7.0104000000002, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.82746250000002, -7.0104000000002, 0, !- X,Y,Z Vertex 2 {m}
  -3.82746250000002, -7.0739000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.82746250000002, -7.0739000000002, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0303,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 635,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82746250000002, 2.31011654250324e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.82746250000002, 2.31011654250324e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.82746250000002, -7.0104000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.82746250000002, -7.0104000000002, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0303,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.82746250000002, 2.31011654250324e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.82746250000002, 2.31011654250324e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 72,                         !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 562,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.709612500000323, 0, 2.66803106811116, !- X,Y,Z Vertex 1 {m}
  -0.709612500000323, 0, 0.509031068111166, !- X,Y,Z Vertex 2 {m}
  -2.82204583333369, 0, 0.509031068111166, !- X,Y,Z Vertex 3 {m}
  -2.82204583333369, 0, 2.66803106811116; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 563,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0303,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1035,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07390000000022, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -3.82746250000002, 2.31011654250324e-14, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.82746250000002, -7.0739000000002, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0303 Thermostat,     !- Name
  Thermal Zone: Unit_0303,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0303 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 106;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0303 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0303 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0303 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 106,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0303,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0303,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0303 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0303 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0303 Ventilation per Person, !- Name
  Thermal Zone: Unit_0303,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0303 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0303,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0304,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  25.3111000000004,                       !- X Origin {m}
  17.0687999999995,                       !- Y Origin {m}
  8.4582,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 626,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0304,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1703,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01039999999998, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -0.0635000000002079, 0,              !- X,Y,Z Vertex 2 {m}
  -3.82904999999998, -0.0635000000002079, 0, !- X,Y,Z Vertex 3 {m}
  -3.82904999999998, 7.01039999999999, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 627,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0304,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 565,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.0635000000002079, 2.9464,         !- X,Y,Z Vertex 1 {m}
  0, -0.0635000000002079, 0,              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 628,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0304,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 533,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82904999999998, -0.0635000000002079, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.82904999999998, -0.0635000000002079, 0, !- X,Y,Z Vertex 2 {m}
  0, -0.0635000000002079, 0,              !- X,Y,Z Vertex 3 {m}
  0, -0.0635000000002079, 2.9464;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0304,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 585,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82904999999998, 4.05764999999985, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.82904999999998, 4.05764999999985, 0, !- X,Y,Z Vertex 2 {m}
  -3.82904999999998, -0.0635000000002079, 0, !- X,Y,Z Vertex 3 {m}
  -3.82904999999998, -0.0635000000002079, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0304,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82904999999998, 7.01039999999999, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.82904999999998, 7.01039999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.82904999999998, 4.05764999999985, 0, !- X,Y,Z Vertex 3 {m}
  -3.82904999999998, 4.05764999999985, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0304,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01039999999998, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 7.01039999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.82904999999998, 7.01039999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.82904999999998, 7.01039999999999, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 90,                         !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 631,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.00965000000036, 7.01039999999998, 2.66803106811119, !- X,Y,Z Vertex 1 {m}
  -1.00965000000036, 7.01039999999998, 0.50903106811126, !- X,Y,Z Vertex 2 {m}
  -3.11785000000036, 7.01039999999998, 0.50903106811126, !- X,Y,Z Vertex 3 {m}
  -3.11785000000036, 7.01039999999998, 2.66803106811119; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0304,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 566,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.01039999999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.01039999999998, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 633,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0304,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
