  Surface 934,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0409_2B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2061,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999991, -7.07389999999978, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.24839999999995, 1.6129000000001, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 1.6129000000001, 2.9464,             !- X,Y,Z Vertex 3 {m}
  0, -7.07389999999978, 2.9464;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0409_2B Thermostat,  !- Name
  Thermal Zone: Unit_0409_2B,             !- Zone or ZoneList Name
  Thermal Zone: Unit_0409_2B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 129;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0409_2B Thermostat Schedule, !- Name
  Thermal Zone: Unit_0409_2B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0409_2B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 129,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0409_2B,             !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0409_2B,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0409_2B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0409_2B Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0409_2B Ventilation per Person, !- Name
  Thermal Zone: Unit_0409_2B,             !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0409_2B Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0409_2B,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0410,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.9559999999999,                       !- X Origin {m}
  7.07389999999934,                       !- Y Origin {m}
  11.4046,                                !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 935,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0410,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 607,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73380000000003, 2.88764567812905e-15, 1.44601654239099e-57, !- X,Y,Z Vertex 1 {m}
  3.73380000000003, -7.07389999999978, -1.44601654239099e-57, !- X,Y,Z Vertex 2 {m}
  -1.15505827125163e-14, -7.07390000000007, -1.43936276530588e-57, !- X,Y,Z Vertex 3 {m}
  5.20024072459337e-29, -8.49118740926666e-44, 1.45267031947622e-57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 936,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0410,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 970,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73380000000003, 2.88764567812905e-15, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.73380000000003, 2.88764567812905e-15, 1.44601654239099e-57, !- X,Y,Z Vertex 2 {m}
  5.20024072459337e-29, 4.02176138347062e-44, 1.45267031947622e-57, !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 937,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0410,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 933,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73380000000003, -7.07389999999978, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.73380000000003, -7.07389999999978, -1.44601654239099e-57, !- X,Y,Z Vertex 2 {m}
  3.73380000000003, 2.88764567812905e-15, 1.44601654239099e-57, !- X,Y,Z Vertex 3 {m}
  3.73380000000003, 2.88764567812905e-15, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 938,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0410,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.155058271252e-14, -7.07390000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.15505827125165e-14, -7.07390000000007, -1.43936276530588e-57, !- X,Y,Z Vertex 2 {m}
  3.73380000000003, -7.07389999999978, -1.44601654239099e-57, !- X,Y,Z Vertex 3 {m}
  3.73380000000003, -7.07389999999978, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 144,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 938,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.46685000000025, -7.07390000000007, 2.66596893188888, !- X,Y,Z Vertex 1 {m}
  1.46685000000027, -7.07390000000007, 0.0497689318888304, !- X,Y,Z Vertex 2 {m}
  2.51732142857172, -7.07390000000007, 0.0497689318888304, !- X,Y,Z Vertex 3 {m}
  2.51732142857172, -7.07390000000007, 2.66596893188888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 939,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0410,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 951,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.28213508939384e-28, 1.35234434168268e-42, 2.9464, !- X,Y,Z Vertex 1 {m}
  8.80790772728002e-28, -1.43819486744474e-42, 5.01302843870805e-55, !- X,Y,Z Vertex 2 {m}
  -1.15505827125172e-14, -7.07390000000007, -5.01670440831456e-55, !- X,Y,Z Vertex 3 {m}
  -1.15505827125189e-14, -7.07390000000007, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 940,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0410,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2080,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73380000000003, -7.07389999999978, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.73380000000003, 2.88764567812905e-15, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  -1.15505827125198e-14, -7.07390000000007, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0410 Thermostat,     !- Name
  Thermal Zone: Unit_0410,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0410 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 130;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0410 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0410 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0410 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 130,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0410,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0410,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0410 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0410 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0410 Ventilation per Person, !- Name
  Thermal Zone: Unit_0410,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0410 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0410,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0411,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.9559999999999,                       !- X Origin {m}
  -7.21911419532262e-13,                  !- Y Origin {m}
  11.4046,                                !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 947,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0411,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 576,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 7.07390000000007, 0, !- X,Y,Z Vertex 1 {m}
  4.48830300634547e-30, -7.32870341871216e-45, 0, !- X,Y,Z Vertex 2 {m}
  -3.65487857142856, 1.29944055515807e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.65487857142856, 7.07390000000007, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 948,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0411,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65487857142856, 1.29944055515807e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.65487857142856, 1.29944055515807e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.48830300634547e-30, -1.59575286464403e-44, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 145,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 948,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.46652142857118, 0, 2.66596893188883, !- X,Y,Z Vertex 1 {m}
  -2.46652142857116, 0, 0.0497689318888059, !- X,Y,Z Vertex 2 {m}
  -0.293007142856864, 0, 0.0497689318888059, !- X,Y,Z Vertex 3 {m}
  -0.293007142856899, 0, 2.66596893188883; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 949,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0411,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1024,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65487857142856, 7.07390000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.65487857142856, 7.07390000000007, 0, !- X,Y,Z Vertex 2 {m}
  -3.65487857142856, 1.29944055515807e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.65487857142856, 1.29944055515807e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 950,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0411,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 971,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 7.07390000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 7.07390000000007, 0, !- X,Y,Z Vertex 2 {m}
  -3.65487857142856, 7.07390000000007, 0, !- X,Y,Z Vertex 3 {m}
  -3.65487857142856, 7.07390000000007, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 951,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0411,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 939,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13454513392415e-30, -6.75107162216341e-45, 2.9464, !- X,Y,Z Vertex 1 {m}
  4.84206087876679e-30, -7.90633521526088e-45, 4.35355851573303e-61, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 7.07390000000007, -2.15023316935596e-61, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 7.07390000000007, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 952,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0411,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2062,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 7.07390000000007, 2.9464, !- X,Y,Z Vertex 2 {m}
  -3.65487857142856, 7.07390000000007, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.65487857142856, 1.29944055515807e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0411 Thermostat,     !- Name
  Thermal Zone: Unit_0411,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0411 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 131;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0411 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0411 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0411 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 131,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0411,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0411,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0411 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0411 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0411 Ventilation per Person, !- Name
  Thermal Zone: Unit_0411,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0411 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0411,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0412,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  21.6408000000004,                       !- X Origin {m}
  7.07389999999934,                       !- Y Origin {m}
  11.4046,                                !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1022,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0412,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 595,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66032142857142, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.66032142857142, -7.07390000000006, 0, !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-14, -7.07389999999985, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1023,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0412,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 972,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66032142857142, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  3.66032142857142, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1024,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0412,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 949,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66032142857142, -7.07390000000006, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.66032142857142, -7.07390000000006, 0, !- X,Y,Z Vertex 2 {m}
  3.66032142857142, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.66032142857142, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1025,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0412,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-14, -7.07389999999985, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-14, -7.07389999999985, 0, !- X,Y,Z Vertex 2 {m}
  3.66032142857142, -7.07390000000006, 0, !- X,Y,Z Vertex 3 {m}
  3.66032142857142, -7.07390000000006, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 153,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1025,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.400049999999908, -7.07389999999985, 2.66596893188884, !- X,Y,Z Vertex 1 {m}
  0.400049999999919, -7.07389999999985, 0.0497689318887972, !- X,Y,Z Vertex 2 {m}
  2.57356428571424, -7.07389999999985, 0.0497689318888175, !- X,Y,Z Vertex 3 {m}
  2.57356428571422, -7.07389999999985, 2.66596893188884; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1026,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0412,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 911,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-14, -7.07389999999985, 0, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-14, -7.07389999999985, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1027,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0412,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2132,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66032142857142, -7.07390000000006, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.66032142857142, 0, 2.9464,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-14, -7.07389999999985, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0412 Thermostat,     !- Name
  Thermal Zone: Unit_0412,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0412 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 132;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0412 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0412 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0412 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 132,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0412,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0412,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0412 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0412 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0412 Ventilation per Person, !- Name
  Thermal Zone: Unit_0412,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0412 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0412,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0413,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  21.6408000000004,                       !- X Origin {m}
  -5.1400093070697e-13,                   !- Y Origin {m}
  11.4046,                                !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 907,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0413,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 601,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64489999999995, 7.07389999999986, 0, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 7.07389999999985, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -3.64489999999995, -1.18393472803291e-13, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 908,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0413,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64489999999995, -1.18393472803291e-13, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.64489999999995, -1.18393472803291e-13, 5.18179647726276e-59, !- X,Y,Z Vertex 2 {m}
  -4.91229426123922e-43, 1.51231490460113e-29, -4.77404855774044e-59, !- X,Y,Z Vertex 3 {m}
  -6.75081375082593e-43, 2.07832750047524e-29, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 138,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 908,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.54000000000008, 0, 2.66596893188884, !- X,Y,Z Vertex 1 {m}
  -2.54000000000003, 0, 0.0497689318887716, !- X,Y,Z Vertex 2 {m}
  -0.558800000000058, 0, 0.0497689318887716, !- X,Y,Z Vertex 3 {m}
  -0.558800000000104, 0, 2.66596893188884; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 909,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0413,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 923,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64489999999995, 7.07389999999986, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.64489999999995, 7.07389999999986, 0, !- X,Y,Z Vertex 2 {m}
  -3.64489999999995, -1.18393472803291e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999995, -1.18393472803291e-13, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 910,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0413,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 973,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 7.07389999999985, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 7.07389999999985, 0, !- X,Y,Z Vertex 2 {m}
  -3.64489999999995, 7.07389999999986, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999995, 7.07389999999986, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 911,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0413,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1026,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.39358680472396e-44, 2.07832750047524e-29, 2.9464, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 7.07389999999985, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 7.07389999999985, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 912,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0413,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1920,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.75081375082592e-43, 2.07832750047524e-29, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 7.07389999999985, 2.9464, !- X,Y,Z Vertex 2 {m}
  -3.64489999999995, 7.07389999999986, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.64489999999995, -1.18393472803291e-13, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0413 Thermostat,     !- Name
  Thermal Zone: Unit_0413,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0413 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 133;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0413 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0413 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0413 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 133,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0413,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0413,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0413 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0413 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0413 Ventilation per Person, !- Name
  Thermal Zone: Unit_0413,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0413 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0413,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0414,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  17.9959000000004,                       !- X Origin {m}
  7.07389999999937,                       !- Y Origin {m}
  11.4046,                                !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 922,                            !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0414,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 647,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -3.97579781876964e-29, -7.07389999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.67030000000005, -7.07390000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.67030000000005, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 923,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0414,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 909,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98401629432743e-29, -7.07389999999997, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.97191520371225e-29, -7.07389999999997, -2.61955139768838e-61, !- X,Y,Z Vertex 2 {m}
  -3.88261505739006e-32, 2.17791360874848e-61, 2.61955139768761e-61, !- X,Y,Z Vertex 3 {m}
  1.98401629432743e-29, -7.42668540583642e-59, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 924,                            !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0414,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.67030000000005, -7.07390000000002, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.67030000000005, -7.07390000000002, 0, !- X,Y,Z Vertex 2 {m}
  -7.95159563753928e-29, -7.07389999999997, 0, !- X,Y,Z Vertex 3 {m}
  -5.95593149803968e-29, -7.07389999999997, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 139,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 924,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.95910000000006, -7.07389999999997, 2.6659689318888, !- X,Y,Z Vertex 1 {m}
  -2.95910000000005, -7.07389999999997, 0.0497689318887557, !- X,Y,Z Vertex 2 {m}
  -0.977900000000092, -7.07389999999997, 0.0497689318887557, !- X,Y,Z Vertex 3 {m}
  -0.977900000000104, -7.07389999999997, 2.6659689318888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 925,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0414,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1095,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.67030000000005, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -3.67030000000005, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.67030000000005, -7.07390000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.67030000000005, -7.07390000000002, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 926,                            !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0414,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 974,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98013367927004e-29, -5.55367970231171e-59, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.86744397132954e-118, -1.85122656743723e-59, -2.32625563669933e-118, !- X,Y,Z Vertex 2 {m}
  -3.67030000000005, 1.85122656743724e-59, 2.32625563669933e-118, !- X,Y,Z Vertex 3 {m}
  -3.67030000000005, -1.85122656743724e-59, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 927,                            !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0414,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2074,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98013367927004e-29, -7.07389999999997, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.98013367927004e-29, -7.40490626974894e-59, 2.9464, !- X,Y,Z Vertex 2 {m}
  -3.67030000000005, 0, 2.9464,           !- X,Y,Z Vertex 3 {m}
  -3.67030000000005, -7.07390000000002, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0414 Thermostat,     !- Name
  Thermal Zone: Unit_0414,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0414 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 134;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0414 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0414 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0414 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 134,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0414,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0414,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0414 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0414 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0414 Ventilation per Person, !- Name
  Thermal Zone: Unit_0414,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0414 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0414,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0415,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14.3256000000004,                       !- X Origin {m}
  -6.75709088682197e-13,                  !- Y Origin {m}
  11.4046,                                !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1091,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0415,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 684,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07390000000002, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.64489999999994, 8.66293703438714e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999994, 7.07390000000002, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1092,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0415,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64489999999994, 8.66293703438714e-15, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.64489999999994, 8.66293703438714e-15, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 164,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1092,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.43628333333341, 0, 2.66596893188878, !- X,Y,Z Vertex 1 {m}
  -2.43628333333338, 0, 0.0497689318887294, !- X,Y,Z Vertex 2 {m}
  -0.247650000000023, 0, 0.0497689318887294, !- X,Y,Z Vertex 3 {m}
  -0.247650000000058, 0, 2.66596893188878; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1093,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0415,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1101,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64489999999994, 7.07390000000002, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.64489999999994, 7.07390000000002, 0, !- X,Y,Z Vertex 2 {m}
  -3.64489999999994, 8.66293703438714e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999994, 8.66293703438714e-15, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1094,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0415,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 975,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07390000000002, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 7.07390000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.64489999999994, 7.07390000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999994, 7.07390000000002, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1095,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0415,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 925,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.07390000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.07390000000002, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1096,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0415,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2126,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 7.07390000000002, 2.9464,            !- X,Y,Z Vertex 2 {m}
  -3.64489999999994, 7.07390000000002, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.64489999999994, 8.66293703438714e-15, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0415 Thermostat,     !- Name
  Thermal Zone: Unit_0415,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0415 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 135;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0415 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0415 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0415 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 135,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0415,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0415,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0415 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0415 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0415 Ventilation per Person, !- Name
  Thermal Zone: Unit_0415,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0415 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0415,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0416,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.01040000000028,                       !- X Origin {m}
  5.98169999999941,                       !- Y Origin {m}
  11.4046,                                !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1097,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0416,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 666,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.67030000000007, 1.09219999999995, 0,  !- X,Y,Z Vertex 1 {m}
  3.67030000000007, -5.98170000000007, 0, !- X,Y,Z Vertex 2 {m}
  0, -5.98169999999983, 0,                !- X,Y,Z Vertex 3 {m}
  1.44382283906452e-14, 1.09219999999995, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1098,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0416,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1111,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25131276000612e-14, 1.09219999999995, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.44382173751511e-14, 1.09219999999995, -7.19719487004219e-36, !- X,Y,Z Vertex 2 {m}
  9.62544887544934e-16, -1.15366662114295e-29, 5.03119908371328e-31, !- X,Y,Z Vertex 3 {m}
  -9.62544887544975e-16, 1.15366662114301e-29, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1099,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0416,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1110,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.87325000000007, 1.09219999999995, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.87325000000007, 1.09219999999995, 0,  !- X,Y,Z Vertex 2 {m}
  1.44382283906452e-14, 1.09219999999995, 0, !- X,Y,Z Vertex 3 {m}
  1.25131165845671e-14, 1.09219999999995, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1100,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0416,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 976,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.67030000000007, 1.09219999999995, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.67030000000007, 1.09219999999995, 0,  !- X,Y,Z Vertex 2 {m}
  1.87325000000007, 1.09219999999995, 0,  !- X,Y,Z Vertex 3 {m}
  1.87325000000007, 1.09219999999995, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1101,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0416,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1093,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.67030000000007, -5.98170000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.67030000000007, -5.98170000000007, 0, !- X,Y,Z Vertex 2 {m}
  3.67030000000007, 1.09219999999995, 0,  !- X,Y,Z Vertex 3 {m}
  3.67030000000007, 1.09219999999995, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1102,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0416,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.74949303303787e-27, -5.98169999999983, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.456719097502e-29, -5.98169999999983, 0, !- X,Y,Z Vertex 2 {m}
  3.67030000000007, -5.98170000000007, 0, !- X,Y,Z Vertex 3 {m}
  3.67030000000007, -5.98170000000007, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 165,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1102,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.400049999999896, -5.98169999999983, 2.66596893188877, !- X,Y,Z Vertex 1 {m}
  0.400049999999908, -5.98169999999983, 0.049768931888725, !- X,Y,Z Vertex 2 {m}
  2.58868333333326, -5.98169999999983, 0.049768931888725, !- X,Y,Z Vertex 3 {m}
  2.58868333333325, -5.98169999999983, 2.66596893188877; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1103,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0416,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1112,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.81266936025057e-16, 1.15365303011664e-29, 2.9464, !- X,Y,Z Vertex 1 {m}
  4.81266936025016e-16, -1.15365303011658e-29, 3.4589178821194e-31, !- X,Y,Z Vertex 2 {m}
  4.81266936025864e-16, -5.98169999999983, 1.57220922964516e-31, !- X,Y,Z Vertex 3 {m}
  -4.81266936024209e-16, -5.98169999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1104,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0416,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2023,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.67030000000007, -5.98170000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.67030000000007, 1.09219999999995, 2.9464, !- X,Y,Z Vertex 2 {m}
  1.25131165845671e-14, 1.09219999999995, 2.9464, !- X,Y,Z Vertex 3 {m}
  1.65492584206285e-27, -5.98169999999983, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0416 Thermostat,     !- Name
  Thermal Zone: Unit_0416,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0416 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 136;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0416 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0416 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0416 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 136,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0416,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0416,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0416 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0416 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0416 Ventilation per Person, !- Name
  Thermal Zone: Unit_0416,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0416 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0416,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0417_4B,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  -0.533399999999726,                     !- X Origin {m}
  12.0522999999996,                       !- Y Origin {m}
  11.4046,                                !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1105,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 678,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7442000000001, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  10.7442000000001, -3.36550000000009, 0, !- X,Y,Z Vertex 2 {m}
  9.41705000000005, -3.36550000000009, 0, !- X,Y,Z Vertex 3 {m}
  9.41705000000005, -4.97840000000018, 0, !- X,Y,Z Vertex 4 {m}
  7.54379999999999, -4.97840000000018, 0, !- X,Y,Z Vertex 5 {m}
  7.54379999999998, -12.0523, 0,          !- X,Y,Z Vertex 6 {m}
  -2.02135197469033e-14, -12.0523, 0,     !- X,Y,Z Vertex 7 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 1106,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1050,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7442000000001, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  10.7442000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1107,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 899,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.7442000000001, -3.36550000000009, 2.9464, !- X,Y,Z Vertex 1 {m}
  10.7442000000001, -3.36550000000009, 0, !- X,Y,Z Vertex 2 {m}
  10.7442000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  10.7442000000001, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1108,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 978,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.41705000000005, -3.36550000000009, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.41705000000005, -3.36550000000009, 0, !- X,Y,Z Vertex 2 {m}
  10.7442000000001, -3.36550000000009, 0, !- X,Y,Z Vertex 3 {m}
  10.7442000000001, -3.36550000000009, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1109,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 977,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.41705000000005, -4.97840000000018, 2.9464, !- X,Y,Z Vertex 1 {m}
  9.41705000000005, -4.97840000000018, 0, !- X,Y,Z Vertex 2 {m}
  9.41705000000005, -3.36550000000009, 0, !- X,Y,Z Vertex 3 {m}
  9.41705000000005, -3.36550000000009, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1110,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1099,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.54379999999999, -4.97840000000018, 2.9464, !- X,Y,Z Vertex 1 {m}
  7.54379999999999, -4.97840000000018, 0, !- X,Y,Z Vertex 2 {m}
  9.41705000000005, -4.97840000000018, 0, !- X,Y,Z Vertex 3 {m}
  9.41705000000005, -4.97840000000018, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1111,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1098,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.54379999999998, -6.07060000000013, 2.9464, !- X,Y,Z Vertex 1 {m}
  7.54379999999998, -6.07060000000013, 0, !- X,Y,Z Vertex 2 {m}
  7.54379999999999, -4.97840000000018, 0, !- X,Y,Z Vertex 3 {m}
  7.54379999999999, -4.97840000000018, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1112,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1103,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.54379999999998, -12.0523, 2.9464,     !- X,Y,Z Vertex 1 {m}
  7.54379999999998, -12.0523, 0,          !- X,Y,Z Vertex 2 {m}
  7.54379999999998, -6.07060000000013, 0, !- X,Y,Z Vertex 3 {m}
  7.54379999999998, -6.07060000000013, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1113,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.31011654250324e-14, -12.0523, 2.9464, !- X,Y,Z Vertex 1 {m}
  -2.02135197469033e-14, -12.0523, 0,     !- X,Y,Z Vertex 2 {m}
  7.54379999999998, -12.0523, 0,          !- X,Y,Z Vertex 3 {m}
  7.54379999999998, -12.0523, 2.9464;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 170,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1113,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.23451666666661, -12.0523, 2.66596893188876, !- X,Y,Z Vertex 1 {m}
  5.23451666666662, -12.0523, 0.0497689318886947, !- X,Y,Z Vertex 2 {m}
  7.29614999999991, -12.0523, 0.0497689318886947, !- X,Y,Z Vertex 3 {m}
  7.2961499999999, -12.0523, 2.66596893188876; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 171,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1113,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.00964999999998, -12.0523, 2.66596893188875, !- X,Y,Z Vertex 1 {m}
  1.00964999999998, -12.0523, 0.0497689318886947, !- X,Y,Z Vertex 2 {m}
  2.01506666666664, -12.0523, 0.0497689318886947, !- X,Y,Z Vertex 3 {m}
  2.01506666666664, -12.0523, 2.66596893188875; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1114,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.441002872582e-15, -0.0127000000001444, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.44100287258201e-15, -0.0127000000001444, 1.667470464625e-31, !- X,Y,Z Vertex 2 {m}
  -2.02163397133859e-14, -12.0523, -2.75833546153398e-33, !- X,Y,Z Vertex 3 {m}
  -2.30983454585499e-14, -12.0523, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 166,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 1114,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.84666666666659, 2.66699999999999, !- X,Y,Z Vertex 1 {m}
  0, -0.84666666666659, 0.0507999999999206, !- X,Y,Z Vertex 2 {m}
  0, -1.81398333333326, 0.0507999999999206, !- X,Y,Z Vertex 3 {m}
  0, -1.81398333333326, 2.66699999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 167,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 1114,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.47979999999991, 2.66699999999998, !- X,Y,Z Vertex 1 {m}
  0, -3.47979999999991, 0.0507999999999235, !- X,Y,Z Vertex 2 {m}
  0, -4.49761428571421, 0.0507999999999235, !- X,Y,Z Vertex 3 {m}
  0, -4.49761428571421, 2.66699999999998; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 168,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 1114,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -6.6856428571428, 2.66699999999998,  !- X,Y,Z Vertex 1 {m}
  0, -6.6856428571428, 0.0507999999999206, !- X,Y,Z Vertex 2 {m}
  0, -7.70345714285706, 0.0507999999999206, !- X,Y,Z Vertex 3 {m}
  0, -7.70345714285706, 2.66699999999998; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 169,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 1114,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.89148571428566, 2.66699999999995, !- X,Y,Z Vertex 1 {m}
  0, -9.89148571428566, 0.0507999999998903, !- X,Y,Z Vertex 2 {m}
  0, -10.9092999999999, 0.0507999999998903, !- X,Y,Z Vertex 3 {m}
  0, -10.9092999999999, 2.66699999999995; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1115,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.19091453049728e-16, -2.85900619826607e-43, 2.9464, !- X,Y,Z Vertex 1 {m}
  7.19091453049728e-16, 2.85900619826607e-43, 3.50999536959794e-31, !- X,Y,Z Vertex 2 {m}
  7.19091453049733e-16, -0.0127000000001444, -1.87010825958827e-31, !- X,Y,Z Vertex 3 {m}
  -7.19091453049723e-16, -0.0127000000001444, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1116,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1990,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.54379999999998, -12.0523, 2.9464,     !- X,Y,Z Vertex 1 {m}
  7.54379999999999, -4.97840000000018, 2.9464, !- X,Y,Z Vertex 2 {m}
  9.41705000000005, -4.97840000000018, 2.9464, !- X,Y,Z Vertex 3 {m}
  9.41705000000005, -3.36550000000009, 2.9464, !- X,Y,Z Vertex 4 {m}
  10.7442000000001, -3.36550000000009, 2.9464, !- X,Y,Z Vertex 5 {m}
  10.7442000000001, 0, 2.9464,            !- X,Y,Z Vertex 6 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 7 {m}
  -2.31011654250324e-14, -12.0523, 2.9464; !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0417_4B Thermostat,  !- Name
  Thermal Zone: Unit_0417_4B,             !- Zone or ZoneList Name
  Thermal Zone: Unit_0417_4B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 137;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0417_4B Thermostat Schedule, !- Name
  Thermal Zone: Unit_0417_4B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0417_4B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 137,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0417_4B,             !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0417_4B,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0417_4B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0417_4B Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0417_4B Ventilation per Person, !- Name
  Thermal Zone: Unit_0417_4B,             !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0417_4B Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0417_4B,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0501_4B,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  7.01040000000028,                       !- X Origin {m}
  24.0792,                                !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2092,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0501_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1053,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.5438, 2.31011654250324e-14, 0,       !- X,Y,Z Vertex 1 {m}
  0.139700000000046, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0.139700000000046, -7.07390000000022, 0, !- X,Y,Z Vertex 3 {m}
  1.95738750000005, -7.07390000000022, 0, !- X,Y,Z Vertex 4 {m}
  1.95738750000005, -8.83920000000022, 0, !- X,Y,Z Vertex 5 {m}
  3.20040000000003, -8.83920000000022, 0, !- X,Y,Z Vertex 6 {m}
  3.20040000000003, -12.0269, 0,          !- X,Y,Z Vertex 7 {m}
  -7.54380000000002, -12.0269, 0;         !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 2093,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0501_4B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.139700000000046, 6.25156490169547e-30, 2.9464, !- X,Y,Z Vertex 1 {m}
  0.139700000000046, 6.25156490169547e-30, 0, !- X,Y,Z Vertex 2 {m}
  -7.5438, 2.31011654250324e-14, 0,       !- X,Y,Z Vertex 3 {m}
  -7.5438, 2.31011654250324e-14, 2.9464;  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 319,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2093,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.323850000000266, 0, 2.66699999999985, !- X,Y,Z Vertex 1 {m}
  -0.323850000000266, 0, 0.0507999999997892, !- X,Y,Z Vertex 2 {m}
  -2.38548333333358, 0, 0.0507999999997892, !- X,Y,Z Vertex 3 {m}
  -2.38548333333358, 0, 2.66699999999985; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 320,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2093,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.60493333333358, 0, 2.66699999999985, !- X,Y,Z Vertex 1 {m}
  -5.60493333333358, 0, 0.0507999999997921, !- X,Y,Z Vertex 2 {m}
  -6.61035000000025, 0, 0.0507999999997921, !- X,Y,Z Vertex 3 {m}
  -6.61035000000025, 0, 2.66699999999985; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2094,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0501_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1981,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.139700000000046, -7.07390000000022, 2.9464, !- X,Y,Z Vertex 1 {m}
  0.139700000000046, -7.07390000000022, 0, !- X,Y,Z Vertex 2 {m}
  0.139700000000046, 0, 0,                !- X,Y,Z Vertex 3 {m}
  0.139700000000046, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2095,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0501_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1980,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95738750000005, -7.07390000000022, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.95738750000005, -7.07390000000022, 0, !- X,Y,Z Vertex 2 {m}
  0.139700000000046, -7.07390000000022, 0, !- X,Y,Z Vertex 3 {m}
  0.139700000000046, -7.07390000000022, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2096,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0501_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1951,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95738750000005, -8.83920000000022, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.95738750000005, -8.83920000000022, 0, !- X,Y,Z Vertex 2 {m}
  1.95738750000005, -7.07390000000022, 0, !- X,Y,Z Vertex 3 {m}
  1.95738750000005, -7.07390000000022, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2097,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0501_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1950,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.20040000000003, -8.83920000000022, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.20040000000003, -8.83920000000022, 0, !- X,Y,Z Vertex 2 {m}
  1.95738750000005, -8.83920000000022, 0, !- X,Y,Z Vertex 3 {m}
  1.95738750000005, -8.83920000000022, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2098,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0501_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2012,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.20040000000003, -12.0269, 2.9464,     !- X,Y,Z Vertex 1 {m}
  3.20040000000003, -12.0269, 0,          !- X,Y,Z Vertex 2 {m}
  3.20040000000003, -8.83920000000022, 0, !- X,Y,Z Vertex 3 {m}
  3.20040000000003, -8.83920000000022, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2099,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0501_4B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1991,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.54380000000002, -12.0269, 2.9464,    !- X,Y,Z Vertex 1 {m}
  -7.54380000000002, -12.0269, 0,         !- X,Y,Z Vertex 2 {m}
  3.20040000000003, -12.0269, 0,          !- X,Y,Z Vertex 3 {m}
  3.20040000000003, -12.0269, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2100,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0501_4B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.5438, 2.31011654250324e-14, 2.9464,  !- X,Y,Z Vertex 1 {m}
  -7.5438, 2.31011654250324e-14, 0,       !- X,Y,Z Vertex 2 {m}
  -7.54380000000002, -12.0269, 0,         !- X,Y,Z Vertex 3 {m}
  -7.54380000000002, -12.0269, 2.9464;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 315,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 2100,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.5438, -0.723900000000084, 2.66699999999996, !- X,Y,Z Vertex 1 {m}
  -7.5438, -0.723900000000084, 0.0507999999998888, !- X,Y,Z Vertex 2 {m}
  -7.5438, -1.74171428571434, 0.0507999999998888, !- X,Y,Z Vertex 3 {m}
  -7.5438, -1.74171428571434, 2.66699999999996; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 316,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 2100,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.5438, -3.92974285714285, 2.66699999999998, !- X,Y,Z Vertex 1 {m}
  -7.5438, -3.92974285714285, 0.0507999999999249, !- X,Y,Z Vertex 2 {m}
  -7.5438, -4.94755714285713, 0.0507999999999249, !- X,Y,Z Vertex 3 {m}
  -7.5438, -4.94755714285713, 2.66699999999998; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 317,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 2100,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.5438, -7.13558571428566, 2.66699999999999, !- X,Y,Z Vertex 1 {m}
  -7.5438, -7.13558571428566, 0.0507999999999191, !- X,Y,Z Vertex 2 {m}
  -7.5438, -8.15339999999992, 0.0507999999999191, !- X,Y,Z Vertex 3 {m}
  -7.5438, -8.15339999999992, 2.66699999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 318,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - N 1, !- Construction Name
  Surface 2100,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -7.5438, -9.81921666666658, 2.66699999999998, !- X,Y,Z Vertex 1 {m}
  -7.5438, -9.81921666666658, 0.0507999999999206, !- X,Y,Z Vertex 2 {m}
  -7.5438, -10.7865333333333, 0.0507999999999206, !- X,Y,Z Vertex 3 {m}
  -7.5438, -10.7865333333333, 2.66699999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2101,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0501_4B,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.20040000000003, -12.0269, 2.9464,     !- X,Y,Z Vertex 1 {m}
  3.20040000000003, -8.83920000000022, 2.9464, !- X,Y,Z Vertex 2 {m}
  1.95738750000005, -8.83920000000022, 2.9464, !- X,Y,Z Vertex 3 {m}
  1.95738750000005, -7.07390000000022, 2.9464, !- X,Y,Z Vertex 4 {m}
  0.139700000000046, -7.07390000000022, 2.9464, !- X,Y,Z Vertex 5 {m}
  0.139700000000046, 0, 2.9464,           !- X,Y,Z Vertex 6 {m}
  -7.5438, 2.31011654250324e-14, 2.9464,  !- X,Y,Z Vertex 7 {m}
  -7.54380000000002, -12.0269, 2.9464;    !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0501_4B Thermostat,  !- Name
  Thermal Zone: Unit_0501_4B,             !- Zone or ZoneList Name
  Thermal Zone: Unit_0501_4B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 159;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0501_4B Thermostat Schedule, !- Name
  Thermal Zone: Unit_0501_4B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0501_4B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 159,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0501_4B,             !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0501_4B,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0501_4B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0501_4B Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0501_4B Ventilation per Person, !- Name
  Thermal Zone: Unit_0501_4B,             !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0501_4B Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0501_4B,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0502,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  10.6553000000004,                       !- X Origin {m}
  24.0792,                                !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1976,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0502,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 960,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -7.07390000000022, 0,                !- X,Y,Z Vertex 2 {m}
  -3.5052, -7.07390000000022, 0,          !- X,Y,Z Vertex 3 {m}
  -3.5052, 0, 0;                          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1977,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0502,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2113,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.01040000000022, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -7.01040000000022, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1978,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0502,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2112,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07390000000022, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -7.07390000000022, 0,                !- X,Y,Z Vertex 2 {m}
  0, -7.01040000000022, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.01040000000022, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1979,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0502,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1952,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.6875125, -7.07390000000022, 2.9464,  !- X,Y,Z Vertex 1 {m}
  -1.6875125, -7.07390000000022, 0,       !- X,Y,Z Vertex 2 {m}
  0, -7.07390000000022, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.07390000000022, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1980,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0502,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2095,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5052, -7.07390000000022, 2.9464,     !- X,Y,Z Vertex 1 {m}
  -3.5052, -7.07390000000022, 0,          !- X,Y,Z Vertex 2 {m}
  -1.6875125, -7.07390000000022, 0,       !- X,Y,Z Vertex 3 {m}
  -1.6875125, -7.07390000000022, 2.9464;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1981,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0502,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2094,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.5052, 0, 2.9464,                     !- X,Y,Z Vertex 1 {m}
  -3.5052, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  -3.5052, -7.07390000000022, 0,          !- X,Y,Z Vertex 3 {m}
  -3.5052, -7.07390000000022, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1982,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0502,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.5052, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  -3.5052, 0, 2.9464;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 292,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1982,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.20861666666703, 0, 2.66699999999988, !- X,Y,Z Vertex 1 {m}
  -1.20861666666703, 0, 0.0507999999998123, !- X,Y,Z Vertex 2 {m}
  -3.32105000000036, 0, 0.0507999999998123, !- X,Y,Z Vertex 3 {m}
  -3.32105000000036, 0, 2.66699999999988; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1983,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0502,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07390000000022, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -3.5052, 0, 2.9464,                     !- X,Y,Z Vertex 3 {m}
  -3.5052, -7.07390000000022, 2.9464;     !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0502 Thermostat,     !- Name
  Thermal Zone: Unit_0502,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0502 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 168;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0502 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0502 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0502 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 168,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0502,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0502,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0502 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0502 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0502 Ventilation per Person, !- Name
  Thermal Zone: Unit_0502,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0502 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0502,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0503,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14.4827625000004,                       !- X Origin {m}
  24.0791999999998,                       !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2108,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0503,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1042,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82746250000002, 2.31011654250324e-14, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.07390000000022, 0,                !- X,Y,Z Vertex 3 {m}
  -3.82746250000002, -7.0739000000002, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2109,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0503,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2.95275000000017, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -2.95275000000017, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2110,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0503,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1988,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07390000000022, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -7.07390000000022, 0,                !- X,Y,Z Vertex 2 {m}
  0, -2.95275000000017, 0,                !- X,Y,Z Vertex 3 {m}
  0, -2.95275000000017, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2111,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0503,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1953,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82746250000002, -7.0739000000002, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.82746250000002, -7.0739000000002, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.07390000000022, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.07390000000022, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2112,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0503,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1978,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82746250000002, -7.0104000000002, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.82746250000002, -7.0104000000002, 0, !- X,Y,Z Vertex 2 {m}
  -3.82746250000002, -7.0739000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.82746250000002, -7.0739000000002, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2113,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0503,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1977,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82746250000002, 2.31011654250324e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.82746250000002, 2.31011654250324e-14, 0, !- X,Y,Z Vertex 2 {m}
  -3.82746250000002, -7.0104000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.82746250000002, -7.0104000000002, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2114,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0503,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.82746250000002, 2.31011654250324e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.82746250000002, 2.31011654250324e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 321,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2114,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.709612500000335, 0, 2.66699999999989, !- X,Y,Z Vertex 1 {m}
  -0.709612500000335, 0, 0.0507999999998729, !- X,Y,Z Vertex 2 {m}
  -2.82204583333369, 0, 0.0507999999998729, !- X,Y,Z Vertex 3 {m}
  -2.82204583333369, 0, 2.66699999999989; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2115,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0503,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07390000000022, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 2 {m}
  -3.82746250000002, 2.31011654250324e-14, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.82746250000002, -7.0739000000002, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0503 Thermostat,     !- Name
  Thermal Zone: Unit_0503,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0503 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 172;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0503 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0503 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0503 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 172,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0503,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0503,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0503 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0503 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0503 Ventilation per Person, !- Name
  Thermal Zone: Unit_0503,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0503 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0503,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0504,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  25.3111000000004,                       !- X Origin {m}
  17.0687999999998,                       !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2002,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0504,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1071,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01039999999998, 0,                 !- X,Y,Z Vertex 1 {m}
  0, -0.0635000000002079, 0,              !- X,Y,Z Vertex 2 {m}
  -3.82904999999998, -0.0635000000002079, 0, !- X,Y,Z Vertex 3 {m}
  -3.82904999999998, 7.01039999999999, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2003,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0504,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2017,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.0635000000002079, 2.9464,         !- X,Y,Z Vertex 1 {m}
  0, -0.0635000000002079, 0,              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2004,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0504,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1955,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82904999999998, -0.0635000000002079, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.82904999999998, -0.0635000000002079, 0, !- X,Y,Z Vertex 2 {m}
  0, -0.0635000000002079, 0,              !- X,Y,Z Vertex 3 {m}
  0, -0.0635000000002079, 2.9464;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2005,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0504,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1986,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82904999999998, 4.05764999999985, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.82904999999998, 4.05764999999985, 0, !- X,Y,Z Vertex 2 {m}
  -3.82904999999998, -0.0635000000002079, 0, !- X,Y,Z Vertex 3 {m}
  -3.82904999999998, -0.0635000000002079, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2006,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0504,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.82904999999998, 7.01039999999999, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.82904999999998, 7.01039999999999, 0, !- X,Y,Z Vertex 2 {m}
  -3.82904999999998, 4.05764999999985, 0, !- X,Y,Z Vertex 3 {m}
  -3.82904999999998, 4.05764999999985, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2007,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0504,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.01039999999998, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 7.01039999999998, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.82904999999998, 7.01039999999999, 0, !- X,Y,Z Vertex 3 {m}
  -3.82904999999998, 7.01039999999999, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 300,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2007,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.00965000000036, 7.01039999999998, 2.66699999999992, !- X,Y,Z Vertex 1 {m}
  -1.00965000000036, 7.01039999999998, 0.0507999999998787, !- X,Y,Z Vertex 2 {m}
  -3.11785000000036, 7.01039999999998, 0.0507999999998787, !- X,Y,Z Vertex 3 {m}
  -3.11785000000036, 7.01039999999998, 2.66699999999992; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2008,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0504,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2018,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.01039999999998, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.01039999999998, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2009,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0504,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -0.0635000000002079, 2.9464,         !- X,Y,Z Vertex 1 {m}
  0, 7.01039999999998, 2.9464,            !- X,Y,Z Vertex 2 {m}
  -3.82904999999998, 7.01039999999999, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.82904999999998, -0.0635000000002079, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0504 Thermostat,     !- Name
  Thermal Zone: Unit_0504,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0504 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 160;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0504 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0504 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0504 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 160,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0504,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0504,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0504 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0504 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0504 Ventilation per Person, !- Name
  Thermal Zone: Unit_0504,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0504 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0504,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0505,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  25.3111000000004,                       !- X Origin {m}
  17.0052999999996,                       !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2016,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0505,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1084,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64489999999995, 7.07390000000018, 0,  !- X,Y,Z Vertex 1 {m}
  3.64489999999995, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.07390000000019, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2017,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0505,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2003,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0.0635000000002079, 2.9464,          !- X,Y,Z Vertex 1 {m}
  0, 0.0635000000002079, 0,               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2018,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0505,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2008,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07390000000019, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 7.07390000000019, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0635000000002079, 0,               !- X,Y,Z Vertex 3 {m}
  0, 0.0635000000002079, 2.9464;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2019,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0505,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64489999999995, 7.07390000000018, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.64489999999995, 7.07390000000018, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.07390000000019, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.07390000000019, 2.9464;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 301,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2019,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.97179999999965, 7.07390000000019, 2.66699999999996, !- X,Y,Z Vertex 1 {m}
  2.97179999999965, 7.07390000000019, 0.0507999999998531, !- X,Y,Z Vertex 2 {m}
  1.20014999999964, 7.07390000000019, 0.0507999999998531, !- X,Y,Z Vertex 3 {m}
  1.20014999999964, 7.07390000000019, 2.66699999999996; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2020,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0505,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1974,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64489999999995, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  3.64489999999995, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.64489999999995, 7.07390000000018, 0,  !- X,Y,Z Vertex 3 {m}
  3.64489999999995, 7.07390000000018, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2021,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0505,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1956,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.64489999999995, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.64489999999995, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2022,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0505,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64489999999995, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  3.64489999999995, 7.07390000000018, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 7.07390000000019, 2.9464,            !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0505 Thermostat,     !- Name
  Thermal Zone: Unit_0505,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0505 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 178;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0505 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0505 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0505 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 178,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0505,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0505,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0505 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0505 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0505 Ventilation per Person, !- Name
  Thermal Zone: Unit_0505,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0505 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0505,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0506,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.9559999999999,                       !- X Origin {m}
  24.0791999999998,                       !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1969,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0506,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 967,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64966250000005, -1.73258740687743e-14, -1.00619387963015e-89, !- X,Y,Z Vertex 1 {m}
  3.64966250000005, -7.07390000000018, 1.00619387963014e-89, !- X,Y,Z Vertex 2 {m}
  5.44485963725627e-45, -7.07390000000018, 1.00619387963015e-89, !- X,Y,Z Vertex 3 {m}
  -5.44485963725627e-45, -8.38193824323831e-90, -1.00619387963015e-89; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1970,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0506,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64966250000005, -1.73258740687743e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.64966250000005, -1.73258740687743e-14, 1.10537912558003e-59, !- X,Y,Z Vertex 2 {m}
  -5.0945518003533e-44, -9.58462735591508e-30, -1.01459150287389e-59, !- X,Y,Z Vertex 3 {m}
  -4.88594151545605e-44, -1.02921431007577e-29, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 291,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1970,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.44112142857147, 0, 2.66699999999996,  !- X,Y,Z Vertex 1 {m}
  2.44112142857147, 0, 0.0507999999999141, !- X,Y,Z Vertex 2 {m}
  1.39065000000003, 0, 0.0507999999999141, !- X,Y,Z Vertex 3 {m}
  1.39065000000003, 0, 2.66699999999996;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1971,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0506,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2040,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64966250000005, -7.07390000000018, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.64966250000005, -7.07390000000018, 1.00619387963014e-89, !- X,Y,Z Vertex 2 {m}
  3.64966250000005, -1.73258740687743e-14, -1.00619387963015e-89, !- X,Y,Z Vertex 3 {m}
  3.64966250000005, -1.73258740687743e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1972,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0506,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2039,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.96386250000007, -7.07390000000018, 2.9464, !- X,Y,Z Vertex 1 {m}
  2.96386250000007, -7.07390000000018, 0, !- X,Y,Z Vertex 2 {m}
  3.64966250000005, -7.07390000000018, 1.00619387963014e-89, !- X,Y,Z Vertex 3 {m}
  3.64966250000005, -7.07390000000018, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1973,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0506,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1957,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07390000000018, 2.9464,           !- X,Y,Z Vertex 1 {m}
  5.44485963725627e-45, -7.07390000000018, 1.00619387963015e-89, !- X,Y,Z Vertex 2 {m}
  2.96386250000007, -7.07390000000018, 0, !- X,Y,Z Vertex 3 {m}
  2.96386250000007, -7.07390000000018, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1974,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0506,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2020,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.93669911845485e-44, -1.02921431007577e-29, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.49372836072683e-44, -4.84704407554299e-89, -8.87671864839735e-89, !- X,Y,Z Vertex 2 {m}
  1.49372836072683e-44, -7.07390000000018, 8.87671864839737e-89, !- X,Y,Z Vertex 3 {m}
  -9.49242397001191e-45, -7.07390000000018, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1975,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0506,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.64966250000005, -7.07390000000018, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.64966250000005, -1.73258740687743e-14, 2.9464, !- X,Y,Z Vertex 2 {m}
  -4.88594151545605e-44, -1.02921431007577e-29, 2.9464, !- X,Y,Z Vertex 3 {m}
  0, -7.07390000000018, 2.9464;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0506 Thermostat,     !- Name
  Thermal Zone: Unit_0506,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0506 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 167;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0506 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0506 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0506 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 167,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0506,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0506,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0506 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0506 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0506 Ventilation per Person, !- Name
  Thermal Zone: Unit_0506,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0506 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0506,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0507_3B,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  31.9198625,                             !- X Origin {m}
  15.2463499999996,                       !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2038,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0507_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1958,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.75895, 2.9464,                     !- X,Y,Z Vertex 1 {m}
  0, 1.75895, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2039,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0507_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1972,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.685799999999977, 1.75895, 2.9464,     !- X,Y,Z Vertex 1 {m}
  0.685799999999977, 1.75895, 0,          !- X,Y,Z Vertex 2 {m}
  0, 1.75895, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 1.75895, 2.9464;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2040,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0507_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1971,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.685799999999977, 8.83285000000016, 2.9464, !- X,Y,Z Vertex 1 {m}
  0.685799999999977, 8.83285000000016, 0, !- X,Y,Z Vertex 2 {m}
  0.685799999999977, 1.75895, 0,          !- X,Y,Z Vertex 3 {m}
  0.685799999999977, 1.75895, 2.9464;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2041,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0507_3B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.01833749999991, -3.21944999999996, 2.9464, !- X,Y,Z Vertex 1 {m}
  7.01833749999991, -3.21944999999996, 0, !- X,Y,Z Vertex 2 {m}
  7.01833749999988, 8.83285000000014, 0,  !- X,Y,Z Vertex 3 {m}
  7.01833749999988, 8.83285000000014, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 303,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2041,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0183374999999, -2.23943333333312, 2.66596893188866, !- X,Y,Z Vertex 1 {m}
  7.0183374999999, -2.23943333333312, 0.049768931888624, !- X,Y,Z Vertex 2 {m}
  7.0183374999999, -0.253999999999752, 0.049768931888624, !- X,Y,Z Vertex 3 {m}
  7.0183374999999, -0.25399999999976, 2.66596893188866; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 304,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2041,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0183374999999, 0.393700000000263, 2.66596893188869, !- X,Y,Z Vertex 1 {m}
  7.0183374999999, 0.393700000000263, 0.0497689318885922, !- X,Y,Z Vertex 2 {m}
  7.0183374999999, 2.48012857142874, 0.0497689318885922, !- X,Y,Z Vertex 3 {m}
  7.0183374999999, 2.48012857142874, 2.66596893188869; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 305,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2041,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  7.0183374999999, 5.73677142857147, 2.66596893188864, !- X,Y,Z Vertex 1 {m}
  7.0183374999999, 5.73677142857147, 0.0497689318886702, !- X,Y,Z Vertex 2 {m}
  7.0183374999999, 7.82319999999997, 0.0497689318886702, !- X,Y,Z Vertex 3 {m}
  7.0183374999999, 7.82319999999997, 2.66596893188864; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2042,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0507_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2121,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.8651875, -3.21944999999996, 2.9464,   !- X,Y,Z Vertex 1 {m}
  0.8651875, -3.21944999999996, 0,        !- X,Y,Z Vertex 2 {m}
  7.01833749999991, -3.21944999999996, 0, !- X,Y,Z Vertex 3 {m}
  7.01833749999991, -3.21944999999996, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2043,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0507_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2120,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.28746250000002, -3.21944999999996, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.28746250000002, -3.21944999999996, 0, !- X,Y,Z Vertex 2 {m}
  0.8651875, -3.21944999999996, 0,        !- X,Y,Z Vertex 3 {m}
  0.8651875, -3.21944999999996, 2.9464;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2044,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0507_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2071,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.28746250000002, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -1.28746250000002, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -1.28746250000002, -3.21944999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.28746250000002, -3.21944999999996, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2045,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0507_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1959,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.28746250000002, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -1.28746250000002, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2046,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0507_3B,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.01833749999991, -3.21944999999996, 2.9464, !- X,Y,Z Vertex 1 {m}
  7.01833749999988, 8.83285000000014, 2.9464, !- X,Y,Z Vertex 2 {m}
  0.685799999999977, 8.83285000000016, 2.9464, !- X,Y,Z Vertex 3 {m}
  0.685799999999977, 1.75895, 2.9464,     !- X,Y,Z Vertex 4 {m}
  0, 1.75895, 2.9464,                     !- X,Y,Z Vertex 5 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 6 {m}
  -1.28746250000002, 0, 2.9464,           !- X,Y,Z Vertex 7 {m}
  -1.28746250000002, -3.21944999999996, 2.9464; !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Surface 2047,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0507_3B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.01833749999988, 8.83285000000014, 2.9464, !- X,Y,Z Vertex 1 {m}
  7.01833749999988, 8.83285000000014, 0,  !- X,Y,Z Vertex 2 {m}
  0.685799999999977, 8.83285000000016, 0, !- X,Y,Z Vertex 3 {m}
  0.685799999999977, 8.83285000000016, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 306,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2047,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.08488750000002, 8.83285000000016, 2.667, !- X,Y,Z Vertex 1 {m}
  6.08488750000002, 8.83285000000016, 0.0507999999999538, !- X,Y,Z Vertex 2 {m}
  5.03441607142856, 8.83285000000016, 0.0507999999999538, !- X,Y,Z Vertex 3 {m}
  5.03441607142856, 8.83285000000016, 2.667; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 307,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2047,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  2.78107321428572, 8.83285000000016, 2.66699999999997, !- X,Y,Z Vertex 1 {m}
  2.78107321428572, 8.83285000000016, 0.0507999999999076, !- X,Y,Z Vertex 2 {m}
  1.73060178571431, 8.83285000000016, 0.0507999999999076, !- X,Y,Z Vertex 3 {m}
  1.73060178571431, 8.83285000000016, 2.66699999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2048,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0507_3B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1015,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.01833749999988, 8.83285000000014, 0,  !- X,Y,Z Vertex 1 {m}
  7.01833749999991, -3.21944999999996, 0, !- X,Y,Z Vertex 2 {m}
  -1.28746250000002, -3.21944999999996, 0, !- X,Y,Z Vertex 3 {m}
  -1.28746250000002, 0, 0,                !- X,Y,Z Vertex 4 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 5 {m}
  0, 1.75895, 0,                          !- X,Y,Z Vertex 6 {m}
  0.685799999999977, 1.75895, 0,          !- X,Y,Z Vertex 7 {m}
  0.685799999999977, 8.83285000000016, 0; !- X,Y,Z Vertex 8 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0507_3B Thermostat,  !- Name
  Thermal Zone: Unit_0507_3B,             !- Zone or ZoneList Name
  Thermal Zone: Unit_0507_3B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 174;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0507_3B Thermostat Schedule, !- Name
  Thermal Zone: Unit_0507_3B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0507_3B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 174,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0507_3B,             !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0507_3B,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0507_3B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0507_3B Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0507_3B Ventilation per Person, !- Name
  Thermal Zone: Unit_0507_3B,             !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0507_3B Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0507_3B,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0508,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  26.7486234937887,                       !- X Origin {m}
  8.68679999999982,                       !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2116,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0508,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1063,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1895765062116, 3.34009999999984, 0,  !- X,Y,Z Vertex 1 {m}
  12.1895765062116, -4.04270394938067e-14, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-15, 3.34009999999984, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2117,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0508,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1917,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 2.78950038170473, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 2.78950038170473, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2118,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0508,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1916,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625811e-15, 3.34009999999984, 2.9464, !- X,Y,Z Vertex 1 {m}
  5.77529135625811e-15, 3.34009999999984, -2.55585740179743e-59, !- X,Y,Z Vertex 2 {m}
  5.1294891501091e-30, 2.78950038170473, -1.23173850689035e-60, !- X,Y,Z Vertex 3 {m}
  5.12948915010909e-30, 2.78950038170473, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2119,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0508,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2072,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.88377650621167, 3.34009999999984, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.88377650621167, 3.34009999999984, 0,  !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-15, 3.34009999999984, 0, !- X,Y,Z Vertex 3 {m}
  5.77529135625811e-15, 3.34009999999984, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2120,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0508,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2043,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.0364265062117, 3.34009999999984, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.0364265062117, 3.34009999999984, 0,   !- X,Y,Z Vertex 2 {m}
  3.88377650621167, 3.34009999999984, 0,  !- X,Y,Z Vertex 3 {m}
  3.88377650621167, 3.34009999999984, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2121,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0508,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2042,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1895765062116, 3.34009999999984, 2.9464, !- X,Y,Z Vertex 1 {m}
  12.1895765062116, 3.34009999999984, 0,  !- X,Y,Z Vertex 2 {m}
  6.0364265062117, 3.34009999999984, 0,   !- X,Y,Z Vertex 3 {m}
  6.0364265062117, 3.34009999999984, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2122,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0508,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1895765062116, -4.04270394938067e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  12.1895765062116, -4.04270394938067e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.1895765062116, 3.34009999999984, 0,  !- X,Y,Z Vertex 3 {m}
  12.1895765062116, 3.34009999999984, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 322,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2122,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.1895765062116, 0.247650000000094, 2.66596893188865, !- X,Y,Z Vertex 1 {m}
  12.1895765062116, 0.247650000000094, 0.0497689318885893, !- X,Y,Z Vertex 2 {m}
  12.1895765062116, 2.23308333333341, 0.0497689318885893, !- X,Y,Z Vertex 3 {m}
  12.1895765062116, 2.23308333333341, 2.66596893188865; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2123,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0508,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2056,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.94117650621164, -4.04270394938067e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  5.94117650621164, -4.04270394938067e-14, 0, !- X,Y,Z Vertex 2 {m}
  12.1895765062116, -4.04270394938067e-14, 0, !- X,Y,Z Vertex 3 {m}
  12.1895765062116, -4.04270394938067e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2124,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0508,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1967,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5.94117650621164, -4.04270394938067e-14, 0, !- X,Y,Z Vertex 3 {m}
  5.94117650621164, -4.04270394938067e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2125,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0508,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.1895765062116, -4.04270394938067e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  12.1895765062116, 3.34009999999984, 2.9464, !- X,Y,Z Vertex 2 {m}
  5.77529135625811e-15, 3.34009999999984, 2.9464, !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0508 Thermostat,     !- Name
  Thermal Zone: Unit_0508,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0508 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 165;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0508 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0508 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0508 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 165,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0508,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0508,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0508 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0508 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0508 Ventilation per Person, !- Name
  Thermal Zone: Unit_0508,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0508 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0508,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0509_2B,             !- Name
  -0,                                     !- Direction of Relative North {deg}
  32.6898,                                !- X Origin {m}
  7.0738999999997,                        !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2055,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0509_2B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1933,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.6129000000001, 2.9464,             !- X,Y,Z Vertex 1 {m}
  0, 1.6129000000001, 0,                  !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2056,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0509_2B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2123,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999995, 1.6129000000001, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.24839999999995, 1.6129000000001, 0,   !- X,Y,Z Vertex 2 {m}
  0, 1.6129000000001, 0,                  !- X,Y,Z Vertex 3 {m}
  0, 1.6129000000001, 2.9464;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2057,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0509_2B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999991, -7.07389999999978, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.24839999999991, -7.07389999999978, 0, !- X,Y,Z Vertex 2 {m}
  6.24839999999995, 1.6129000000001, 0,   !- X,Y,Z Vertex 3 {m}
  6.24839999999995, 1.6129000000001, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 308,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2057,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.24839999999994, -0.873578571428405, 2.66596893188866, !- X,Y,Z Vertex 1 {m}
  6.24839999999994, -0.873578571428397, 0.0497689318886146, !- X,Y,Z Vertex 2 {m}
  6.24839999999994, 1.2128500000002, 0.0497689318886146, !- X,Y,Z Vertex 3 {m}
  6.24839999999994, 1.21285000000019, 2.66596893188866; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 309,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2057,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6.24839999999994, -6.21664999999983, 2.66596893188863, !- X,Y,Z Vertex 1 {m}
  6.24839999999994, -6.21664999999982, 0.0497689318885799, !- X,Y,Z Vertex 2 {m}
  6.24839999999994, -4.13022142857125, 0.0497689318885799, !- X,Y,Z Vertex 3 {m}
  6.24839999999994, -4.13022142857126, 2.66596893188863; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2058,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0509_2B,             !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.07389999999978, 2.9464,           !- X,Y,Z Vertex 1 {m}
  0, -7.07389999999978, 0,                !- X,Y,Z Vertex 2 {m}
  6.24839999999991, -7.07389999999978, 0, !- X,Y,Z Vertex 3 {m}
  6.24839999999991, -7.07389999999978, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 310,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2058,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.03686428571449, -7.07389999999978, 2.66596893188891, !- X,Y,Z Vertex 1 {m}
  1.03686428571451, -7.07389999999978, 0.0497689318888593, !- X,Y,Z Vertex 2 {m}
  2.08733571428595, -7.07389999999978, 0.0497689318888593, !- X,Y,Z Vertex 3 {m}
  2.08733571428593, -7.07389999999978, 2.66596893188891; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 311,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2058,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.34067857142877, -7.07389999999978, 2.66596893188894, !- X,Y,Z Vertex 1 {m}
  4.34067857142877, -7.07389999999978, 0.049768931888894, !- X,Y,Z Vertex 2 {m}
  5.39115000000021, -7.07389999999978, 0.049768931888894, !- X,Y,Z Vertex 3 {m}
  5.39115000000021, -7.07389999999978, 2.66596893188894; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2059,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0509_2B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2082,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -7.07389999999978, 0,                !- X,Y,Z Vertex 3 {m}
  0, -7.07389999999978, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2060,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0509_2B,             !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999991, -7.07389999999978, 2.9464, !- X,Y,Z Vertex 1 {m}
  6.24839999999995, 1.6129000000001, 2.9464, !- X,Y,Z Vertex 2 {m}
  0, 1.6129000000001, 2.9464,             !- X,Y,Z Vertex 3 {m}
  0, -7.07389999999978, 2.9464;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2061,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0509_2B,             !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 934,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.24839999999995, 1.6129000000001, 0,   !- X,Y,Z Vertex 1 {m}
  6.24839999999991, -7.07389999999978, 0, !- X,Y,Z Vertex 2 {m}
  0, -7.07389999999978, 0,                !- X,Y,Z Vertex 3 {m}
  0, 1.6129000000001, 0;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0509_2B Thermostat,  !- Name
  Thermal Zone: Unit_0509_2B,             !- Zone or ZoneList Name
  Thermal Zone: Unit_0509_2B Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 182;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0509_2B Thermostat Schedule, !- Name
  Thermal Zone: Unit_0509_2B Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0509_2B Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 182,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0509_2B,             !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0509_2B,             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0509_2B Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0509_2B Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0509_2B Ventilation per Person, !- Name
  Thermal Zone: Unit_0509_2B,             !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0509_2B Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0509_2B,             !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0510,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.9559999999999,                       !- X Origin {m}
  7.07389999999967,                       !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2080,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0510,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 940,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73380000000003, 2.88764567812905e-15, 1.44601654239099e-57, !- X,Y,Z Vertex 1 {m}
  3.73380000000003, -7.07389999999978, -1.44601654239099e-57, !- X,Y,Z Vertex 2 {m}
  -1.15505827125163e-14, -7.07390000000007, -1.43936276530588e-57, !- X,Y,Z Vertex 3 {m}
  5.20024072459337e-29, -8.49118740926666e-44, 1.45267031947622e-57; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2081,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0510,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1934,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73380000000003, 2.88764567812905e-15, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.73380000000003, 2.88764567812905e-15, 1.44601654239099e-57, !- X,Y,Z Vertex 2 {m}
  5.20024072459337e-29, 4.02176138347062e-44, 1.45267031947622e-57, !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2082,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0510,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2059,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.73380000000003, -7.07389999999978, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.73380000000003, -7.07389999999978, -1.44601654239099e-57, !- X,Y,Z Vertex 2 {m}
  3.73380000000003, 2.88764567812905e-15, 1.44601654239099e-57, !- X,Y,Z Vertex 3 {m}
  3.73380000000003, 2.88764567812905e-15, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2083,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0510,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125204e-14, -7.07390000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.15505827125169e-14, -7.07390000000007, -1.43936276530588e-57, !- X,Y,Z Vertex 2 {m}
  3.73380000000003, -7.07389999999978, -1.44601654239099e-57, !- X,Y,Z Vertex 3 {m}
  3.73380000000003, -7.07389999999978, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 314,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2083,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.46685000000025, -7.07390000000007, 2.66596893188888, !- X,Y,Z Vertex 1 {m}
  1.46685000000027, -7.07390000000007, 0.0497689318888304, !- X,Y,Z Vertex 2 {m}
  2.51732142857172, -7.07390000000007, 0.0497689318888304, !- X,Y,Z Vertex 3 {m}
  2.51732142857172, -7.07390000000007, 2.66596893188888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2084,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0510,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2066,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -8.24963358486513e-28, 1.34703734955189e-42, 2.9464, !- X,Y,Z Vertex 1 {m}
  8.76258249987604e-28, -1.43079396005145e-42, 4.98682922793604e-55, !- X,Y,Z Vertex 2 {m}
  -1.15505827125172e-14, -7.07390000000007, -4.99894106664162e-55, !- X,Y,Z Vertex 3 {m}
  -1.15505827125189e-14, -7.07390000000007, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2085,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0510,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125198e-14, -7.07390000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.73380000000003, -7.07389999999978, 2.9464, !- X,Y,Z Vertex 2 {m}
  3.73380000000003, 2.88764567812905e-15, 2.9464, !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0510 Thermostat,     !- Name
  Thermal Zone: Unit_0510,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0510 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 179;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0510 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0510 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0510 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 179,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0510,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0510,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0510 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0510 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0510 Ventilation per Person, !- Name
  Thermal Zone: Unit_0510,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0510 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0510,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0511,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  28.9559999999999,                       !- X Origin {m}
  -3.92719812225551e-13,                  !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2062,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0511,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 952,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 7.07390000000007, 0, !- X,Y,Z Vertex 1 {m}
  4.48830300634547e-30, -7.32870341871216e-45, 0, !- X,Y,Z Vertex 2 {m}
  -3.65487857142856, 1.29944055515807e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.65487857142856, 7.07390000000007, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2063,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0511,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65487857142856, 1.29944055515807e-14, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.65487857142856, 1.29944055515807e-14, 0, !- X,Y,Z Vertex 2 {m}
  4.48830300634547e-30, -1.59575286464403e-44, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 312,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2063,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.46652142857118, 0, 2.66596893188883, !- X,Y,Z Vertex 1 {m}
  -2.46652142857116, 0, 0.0497689318888059, !- X,Y,Z Vertex 2 {m}
  -0.293007142856864, 0, 0.0497689318888059, !- X,Y,Z Vertex 3 {m}
  -0.293007142856899, 0, 2.66596893188883; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2064,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0511,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2134,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.65487857142856, 7.07390000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.65487857142856, 7.07390000000007, 0, !- X,Y,Z Vertex 2 {m}
  -3.65487857142856, 1.29944055515807e-14, 0, !- X,Y,Z Vertex 3 {m}
  -3.65487857142856, 1.29944055515807e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2065,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0511,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1935,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 7.07390000000007, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 7.07390000000007, 0, !- X,Y,Z Vertex 2 {m}
  -3.65487857142856, 7.07390000000007, 0, !- X,Y,Z Vertex 3 {m}
  -3.65487857142856, 7.07390000000007, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2066,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0511,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2084,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.13454513392415e-30, -6.75107162216341e-45, 2.9464, !- X,Y,Z Vertex 1 {m}
  4.84206087876679e-30, -7.90633521526085e-45, 4.353558515733e-61, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 7.07390000000007, -4.22082807318021e-61, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 7.07390000000007, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2067,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0511,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 7.07390000000007, 2.9464, !- X,Y,Z Vertex 2 {m}
  -3.65487857142856, 7.07390000000007, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.65487857142856, 1.29944055515807e-14, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0511 Thermostat,     !- Name
  Thermal Zone: Unit_0511,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0511 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 173;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0511 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0511 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0511 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 173,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0511,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0511,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0511 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0511 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0511 Ventilation per Person, !- Name
  Thermal Zone: Unit_0511,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0511 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0511,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0512,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  21.6408000000004,                       !- X Origin {m}
  7.07389999999967,                       !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2132,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0512,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1027,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66032142857142, 0, 0,                 !- X,Y,Z Vertex 1 {m}
  3.66032142857142, -7.07390000000006, 0, !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-14, -7.07389999999985, 0, !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2133,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0512,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1936,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66032142857142, 0, 2.9464,            !- X,Y,Z Vertex 1 {m}
  3.66032142857142, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2134,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0512,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2064,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66032142857142, -7.07390000000006, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.66032142857142, -7.07390000000006, 0, !- X,Y,Z Vertex 2 {m}
  3.66032142857142, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.66032142857142, 0, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2135,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0512,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.15505827125162e-14, -7.07389999999985, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.15505827125162e-14, -7.07389999999985, 0, !- X,Y,Z Vertex 2 {m}
  3.66032142857142, -7.07390000000006, 0, !- X,Y,Z Vertex 3 {m}
  3.66032142857142, -7.07390000000006, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 324,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2135,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.400049999999908, -7.07389999999985, 2.66596893188884, !- X,Y,Z Vertex 1 {m}
  0.400049999999919, -7.07389999999985, 0.0497689318887972, !- X,Y,Z Vertex 2 {m}
  2.57356428571424, -7.07389999999985, 0.0497689318888175, !- X,Y,Z Vertex 3 {m}
  2.57356428571422, -7.07389999999985, 2.66596893188884; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2136,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0512,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1924,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -1.15505827125162e-14, -7.07389999999985, 0, !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-14, -7.07389999999985, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2137,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0512,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66032142857142, -7.07390000000006, 2.9464, !- X,Y,Z Vertex 1 {m}
  3.66032142857142, 0, 2.9464,            !- X,Y,Z Vertex 2 {m}
  0, 0, 2.9464,                           !- X,Y,Z Vertex 3 {m}
  -1.15505827125162e-14, -7.07389999999985, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0512 Thermostat,     !- Name
  Thermal Zone: Unit_0512,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0512 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 176;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0512 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0512 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0512 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 176,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0512,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0512,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0512 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0512 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0512 Ventilation per Person, !- Name
  Thermal Zone: Unit_0512,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0512 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0512,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0513,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  21.6408000000004,                       !- X Origin {m}
  -1.84809323400259e-13,                  !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 1920,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0513,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 912,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 7.07389999999985, 0, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.64489999999995, -1.18393472803291e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999995, 7.07389999999986, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1921,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0513,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64489999999995, -1.18393472803291e-13, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.64489999999995, -1.18393472803291e-13, 9.32723365907296e-59, !- X,Y,Z Vertex 2 {m}
  -4.91229426123926e-43, 1.51231490460113e-29, -4.77404855774048e-59, !- X,Y,Z Vertex 3 {m}
  -6.75081375082596e-43, 2.07832750047524e-29, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 290,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 1921,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.54000000000008, 0, 2.66596893188884, !- X,Y,Z Vertex 1 {m}
  -2.54000000000003, 0, 0.0497689318887716, !- X,Y,Z Vertex 2 {m}
  -0.558800000000058, 0, 0.0497689318887716, !- X,Y,Z Vertex 3 {m}
  -0.558800000000104, 0, 2.66596893188884; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1922,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0513,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2075,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64489999999995, 7.07389999999986, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.64489999999995, 7.07389999999986, 0, !- X,Y,Z Vertex 2 {m}
  -3.64489999999995, -1.18393472803291e-13, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999995, -1.18393472803291e-13, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1923,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0513,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1937,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-14, 7.07389999999985, 2.9464, !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-14, 7.07389999999985, 0, !- X,Y,Z Vertex 2 {m}
  -3.64489999999995, 7.07389999999986, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999995, 7.07389999999986, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1924,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0513,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2136,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.39358680472396e-44, 2.07832750047524e-29, 2.9464, !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 7.07389999999985, 0, !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-14, 7.07389999999985, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 1925,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0513,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64489999999995, -1.18393472803291e-13, 2.9464, !- X,Y,Z Vertex 1 {m}
  -6.75081375082592e-43, 2.07832750047524e-29, 2.9464, !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-14, 7.07389999999985, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.64489999999995, 7.07389999999986, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0513 Thermostat,     !- Name
  Thermal Zone: Unit_0513,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0513 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 158;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0513 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0513 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0513 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 158,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0513,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0513,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0513 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0513 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0513 Ventilation per Person, !- Name
  Thermal Zone: Unit_0513,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0513 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0513,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0514,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  17.9959000000004,                       !- X Origin {m}
  7.0738999999997,                        !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2074,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0514,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 927,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  -3.97579781876964e-29, -7.07389999999997, 0, !- X,Y,Z Vertex 2 {m}
  -3.67030000000005, -7.07390000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.67030000000005, 0, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2075,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0514,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1922,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.98401629432743e-29, -7.07389999999997, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.97191520371225e-29, -7.07389999999997, -2.6195513976893e-61, !- X,Y,Z Vertex 2 {m}
  -3.88261505739006e-32, 2.17791360874848e-61, 2.61955139768761e-61, !- X,Y,Z Vertex 3 {m}
  1.98401629432743e-29, -7.42668540583642e-59, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2076,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0514,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.67030000000005, -7.07390000000002, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.67030000000005, -7.07390000000002, 0, !- X,Y,Z Vertex 2 {m}
  -1.59031912750785e-28, -7.07389999999997, 0, !- X,Y,Z Vertex 3 {m}
  -1.39075271355789e-28, -7.07389999999997, 2.9464; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 313,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2076,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.95910000000006, -7.07389999999997, 2.6659689318888, !- X,Y,Z Vertex 1 {m}
  -2.95910000000005, -7.07389999999997, 0.0497689318887557, !- X,Y,Z Vertex 2 {m}
  -0.977900000000092, -7.07389999999997, 0.0497689318887557, !- X,Y,Z Vertex 3 {m}
  -0.977900000000104, -7.07389999999997, 2.6659689318888; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2077,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0514,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2130,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.67030000000005, 0, 2.9464,           !- X,Y,Z Vertex 1 {m}
  -3.67030000000005, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -3.67030000000005, -7.07390000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.67030000000005, -7.07390000000002, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2078,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0514,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1938,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.98013367927004e-29, -5.55367970231171e-59, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.86744397132954e-118, -1.85122656743723e-59, -2.32625563669933e-118, !- X,Y,Z Vertex 2 {m}
  -3.67030000000005, 1.85122656743724e-59, 2.32625563669933e-118, !- X,Y,Z Vertex 3 {m}
  -3.67030000000005, -1.85122656743724e-59, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2079,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0514,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.67030000000005, -7.07390000000002, 2.9464, !- X,Y,Z Vertex 1 {m}
  -1.98013367927004e-29, -7.07389999999997, 2.9464, !- X,Y,Z Vertex 2 {m}
  1.98013367927004e-29, -7.40490626974894e-59, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.67030000000005, 0, 2.9464;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0514 Thermostat,     !- Name
  Thermal Zone: Unit_0514,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0514 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 171;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0514 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0514 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0514 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 171,  !- Name
  SEC2015-MF-Apartment_HtgSetp,           !- Heating Setpoint Temperature Schedule Name
  SEC2015-MF-Apartment_ClgSetp;           !- Cooling Setpoint Temperature Schedule Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Thermal Zone: Unit_0514,                !- Zone Name
  ,                                       !- Template Thermostat Name
  ,                                       !- System Availability Schedule Name
  ,                                       !- Maximum Heating Supply Air Temperature {C}
  ,                                       !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  ,                                       !- Maximum Sensible Heating Capacity {W}
  ,                                       !- Cooling Limit
  ,                                       !- Maximum Cooling Air Flow Rate {m3/s}
  ,                                       !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Dehumidification Setpoint {percent}
  ,                                       !- Humidification Control Type
  ,                                       !- Humidification Setpoint {percent}
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow Rate per Person {m3/s}
  ,                                       !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate per Zone {m3/s}
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Demand Controlled Ventilation Type

Sizing:Zone,
  Thermal Zone: Unit_0514,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  32.2222222222223,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SEC-2015 MF-Apartment Ventilation,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Thermal Zone: Unit_0514 Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Thermal Zone: Unit_0514 Design Spec Zone Air Dist, !- Name
  ,                                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  0.8;                                    !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0514 Ventilation per Person, !- Name
  Thermal Zone: Unit_0514,                !- Zone or ZoneList Name
  MidriseApartment Apartment Occ,         !- Schedule Name
  Flow/Person,                            !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  0.002359737216,                         !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Thermal Zone: Unit_0514 Ventilation per Floor Area, !- Name
  Thermal Zone: Unit_0514,                !- Zone or ZoneList Name
  Always_On,                              !- Schedule Name
  Flow/Area,                              !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  0.0003048,                              !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Ventilation Type
  ,                                       !- Fan Pressure Rise {Pa}
  ,                                       !- Fan Total Efficiency
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

Zone,
  Thermal Zone: Unit_0515,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  14.3256000000004,                       !- X Origin {m}
  -3.46517481375486e-13,                  !- Y Origin {m}
  14.351,                                 !- Z Origin {m}
  ,                                       !- Type
  6,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  Surface 2126,                           !- Name
  Floor,                                  !- Surface Type
  Interior Floor,                         !- Construction Name
  Thermal Zone: Unit_0515,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1096,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07390000000002, 0,                 !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -3.64489999999994, 8.66293703438714e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999994, 7.07390000000002, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2127,                           !- Name
  Wall,                                   !- Surface Type
  SEC-2015 Comm Group R AG ExtWall SteelFrame: R-19 + R-8.5 CI, !- Construction Name
  Thermal Zone: Unit_0515,                !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64489999999994, 8.66293703438714e-15, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.64489999999994, 8.66293703438714e-15, 0, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.9464;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 323,                        !- Name
  Window,                                 !- Surface Type
  SEC-2015 Glazing - Fixed Metal Frame - SEW, !- Construction Name
  Surface 2127,                           !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2.43628333333341, 0, 2.66596893188878, !- X,Y,Z Vertex 1 {m}
  -2.43628333333338, 0, 0.0497689318887294, !- X,Y,Z Vertex 2 {m}
  -0.247650000000023, 0, 0.0497689318887294, !- X,Y,Z Vertex 3 {m}
  -0.247650000000058, 0, 2.66596893188878; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2128,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0515,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2027,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.64489999999994, 7.07390000000002, 2.9464, !- X,Y,Z Vertex 1 {m}
  -3.64489999999994, 7.07390000000002, 0, !- X,Y,Z Vertex 2 {m}
  -3.64489999999994, 8.66293703438714e-15, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999994, 8.66293703438714e-15, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2129,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0515,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 1939,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.07390000000002, 2.9464,            !- X,Y,Z Vertex 1 {m}
  0, 7.07390000000002, 0,                 !- X,Y,Z Vertex 2 {m}
  -3.64489999999994, 7.07390000000002, 0, !- X,Y,Z Vertex 3 {m}
  -3.64489999999994, 7.07390000000002, 2.9464; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2130,                           !- Name
  Wall,                                   !- Surface Type
  Interior Wall,                          !- Construction Name
  Thermal Zone: Unit_0515,                !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Surface 2077,                           !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 7.07390000000002, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.07390000000002, 2.9464;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2131,                           !- Name
  Ceiling,                                !- Surface Type
  Interior Ceiling,                       !- Construction Name
  Thermal Zone: Unit_0515,                !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.9464,                           !- X,Y,Z Vertex 1 {m}
  0, 7.07390000000002, 2.9464,            !- X,Y,Z Vertex 2 {m}
  -3.64489999999994, 7.07390000000002, 2.9464, !- X,Y,Z Vertex 3 {m}
  -3.64489999999994, 8.66293703438714e-15, 2.9464; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Thermal Zone: Unit_0515 Thermostat,     !- Name
  Thermal Zone: Unit_0515,                !- Zone or ZoneList Name
  Thermal Zone: Unit_0515 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 177;  !- Control 1 Name

Schedule:Compact,
  Thermal Zone: Unit_0515 Thermostat Schedule, !- Name
  Thermal Zone: Unit_0515 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone: Unit_0515 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 177,  !- Name
