Program Version,EnergyPlus, Version 9.3.0-baff08990c, YMD=2020.05.22 11:48
! <Version>, Version ID
 Version, 9.3
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  1, 60
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, No, Yes, No, Yes, No
! <Performance Precision Tradeoffs>, Use Coil Direct Simulation, Zone Radiant Exchange Algorithm, Override Mode, Number of Timestep In Hour, Force Euler Method, Minimum Number of Warmup Days, Force Suppress All Begin Environment Resets, MaxZoneTempDiff
 Performance Precision Tradeoffs, No, ScriptF, Normal, 1, No, 1, No, 0.300
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,   5.86,   8.34,  11.21,  13.34,  16.31,  16.94,  15.93,  13.50,  10.34,   7.40,   5.32,   4.77
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,SEATTLE WA USA TMY2-24233 WMO#=727930,47.45,-122.30,-8.00,122.00,99868,1.1870
! <Site Water Mains Temperature Information>,Calculation Method{},Water Mains Temperature Schedule Name{},Annual Average Outdoor Air Temperature{C},Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC},Fixed Default Water Mains Temperature{C}
Site Water Mains Temperature Information,FixedDefault,NA,NA,NA,10.0
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,1300 NE 45th,90.000,Suburbs,4.00000E-002,0.40000,FullExterior,25,1
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <HVACSystemRootFindingAlgorithm>, Value {RegulaFalsi | Bisection | BisectionThenRegulaFalsi | RegulaFalsiThenBisection}
 HVACSystemRootFindingAlgorithm, RegulaFalsi
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.220,370.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,182,1825,227
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: AMEN_0300,0.0,21.48,21.13,8.46,19.07,-17.98,9.93,1,6,1,17.01,21.13,-21.48,-14.48,8.46,11.41,2.95,85.02,TARP,DOE-2,28.85,20.64,4.35,16.28,10,1,0,Yes
 Zone Information, THERMAL ZONE: AMEN_0400,0.0,14.48,21.13,11.40,19.07,-17.98,12.88,1,6,1,17.01,21.13,-21.48,-14.48,11.40,14.35,2.95,84.99,TARP,DOE-2,28.85,20.62,4.34,16.28,6,1,0,Yes
 Zone Information, THERMAL ZONE: AMEN_0501,0.0,14.48,21.13,14.35,19.07,-17.98,15.82,1,6,1,17.01,21.13,-21.48,-14.48,14.35,17.30,2.95,84.99,TARP,DOE-2,28.85,20.62,4.34,16.28,6,1,0,Yes
 Zone Information, THERMAL ZONE: AMEN_2100,0.0,21.48,21.13,61.49,19.07,-17.98,63.25,1,1,1,17.01,21.13,-21.48,-14.48,61.49,65.00,3.51,101.11,TARP,DOE-2,28.85,24.53,7.19,17.35,6,1,0,Yes
 Zone Information, THERMAL ZONE: AMEN_2200,0.0,10.66,17.01,65.00,19.07,-12.57,66.68,1,1,1,17.01,21.13,-14.48,-10.66,65.00,68.35,3.35,52.89,TARP,DOE-2,15.77,12.83,5.07,7.76,6,1,0,Yes
 Zone Information, THERMAL ZONE: AMEN_2300,0.0,31.92,15.25,65.00,11.16,-29.33,66.68,1,1,1,7.07,15.25,-31.92,-26.75,65.00,68.35,3.35,141.64,TARP,DOE-2,42.25,44.74,13.67,31.07,12,2,0,Yes
 Zone Information, THERMAL ZONE: BOH_0100,0.0,38.94,24.08,0.00,20.70,-31.92,2.71,1,1,1,17.32,24.08,-38.94,-24.89,0.00,5.41,5.41,513.34,TARP,DOE-2,94.88,112.54,89.86,22.68,9,5,0,Yes
 Zone Information, THERMAL ZONE: CORR_0100,0.0,19.02,15.24,0.00,17.55,-27.46,2.71,1,1,1,15.24,24.08,-38.94,-19.02,-6.07E-028,5.41,5.41,294.91,TARP,DOE-2,54.51,90.86,78.18,5.53,21,5,0,Yes
 Zone Information, THERMAL ZONE: CORR_0200,0.0,23.83,8.69,5.41,11.99,-20.51,6.93,1,1,1,7.07,17.01,-32.69,-8.88,5.41,8.46,3.05,297.40,TARP,DOE-2,97.57,0.00,0.00,0.00,44,0,0,Yes
 Zone Information, THERMAL ZONE: CORR_0300,0.0,32.69,8.69,8.46,11.96,-20.50,9.93,1,6,1,7.07,17.01,-32.69,-8.88,8.46,11.40,2.95,287.49,TARP,DOE-2,97.57,0.00,0.00,0.00,37,0,0,Yes
 Zone Information, THERMAL ZONE: CORR_0400,0.0,32.69,8.69,11.40,11.96,-20.50,12.88,1,6,1,7.07,17.01,-32.69,-8.88,11.40,14.35,2.95,287.49,TARP,DOE-2,97.57,0.00,0.00,0.00,37,0,0,Yes
 Zone Information, THERMAL ZONE: CORR_0500,0.0,32.69,8.69,14.35,11.96,-20.50,15.82,1,6,1,7.07,17.01,-32.69,-8.88,14.35,17.30,2.95,287.49,TARP,DOE-2,97.57,0.00,0.00,0.00,37,0,0,Yes
 Zone Information, THERMAL ZONE: CORR_2100,0.0,10.68,7.07,61.49,11.96,-20.47,63.25,1,1,1,7.07,17.01,-32.69,-8.88,61.49,65.00,3.51,342.01,TARP,DOE-2,97.57,0.00,0.00,0.00,44,0,0,Yes
 Zone Information, THERMAL ZONE: CORR_2300,0.0,16.10,8.69,68.35,7.88,-19.96,70.03,1,1,1,7.07,8.69,-26.75,-13.17,68.35,71.70,3.35,73.41,TARP,DOE-2,21.90,56.33,54.38,1.95,10,1,0,Yes
 Zone Information, THERMAL ZONE: CORR_2301,0.0,18.48,8.69,68.35,10.58,-19.91,70.03,1,1,1,8.69,12.47,-21.34,-18.48,68.35,71.70,3.35,36.26,TARP,DOE-2,10.81,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEC_0300,0.0,26.75,12.03,8.46,13.64,-28.69,9.93,1,6,1,12.03,15.25,-30.63,-26.75,8.46,11.40,2.95,36.84,TARP,DOE-2,12.50,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEC_0400,0.0,26.75,12.03,11.40,13.64,-28.69,12.88,1,6,1,12.03,15.25,-30.63,-26.75,11.40,14.35,2.95,36.84,TARP,DOE-2,12.50,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV CONTROL_2301,0.0,21.34,15.25,68.35,13.86,-19.91,70.03,1,1,1,12.47,15.25,-21.34,-18.48,68.35,71.70,3.35,26.56,TARP,DOE-2,7.92,9.58,9.58,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV CONTROL_2302,0.0,21.34,8.69,68.35,10.06,-22.58,70.03,1,1,1,8.69,11.44,-23.83,-21.34,68.35,71.70,3.35,22.97,TARP,DOE-2,6.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV LOBBY_2300,0.0,18.48,8.69,65.00,11.96,-19.91,66.68,1,1,1,8.69,15.25,-21.34,-18.48,65.00,68.35,3.35,62.81,TARP,DOE-2,18.73,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV LOBBY_P101,0.0,21.87,8.69,-2.97,11.96,-20.44,-1.49,1,1,1,8.69,15.25,-21.87,-19.02,-2.97,0.00,2.97,55.68,TARP,DOE-2,18.73,16.98,15.03,0.00,7,1,0,Yes
 Zone Information, THERMAL ZONE: ELEV LOBBY_P200,0.0,21.87,8.69,-6.17,11.96,-20.44,-4.57,1,1,1,8.69,15.25,-21.87,-19.02,-6.17,-2.97,3.20,59.96,TARP,DOE-2,18.73,18.29,16.34,0.00,7,1,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0101,0.0,19.02,8.69,0.00,11.96,-17.83,2.71,1,1,1,8.69,15.24,-19.02,-16.64,0.00,5.41,5.41,84.31,TARP,DOE-2,15.58,12.87,12.87,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0102,0.0,21.87,15.25,0.00,13.34,-23.12,2.71,1,1,1,11.44,15.25,-24.36,-21.87,0.00,5.41,5.41,51.16,TARP,DOE-2,9.46,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0201,0.0,18.48,8.69,5.41,11.96,-17.29,6.93,1,1,1,8.69,15.24,-18.48,-16.10,5.41,8.46,3.05,47.50,TARP,DOE-2,15.58,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0202,0.0,21.34,15.25,5.41,13.34,-22.58,6.93,1,1,1,11.44,15.25,-23.83,-21.34,5.41,8.46,3.05,28.82,TARP,DOE-2,9.46,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0301,0.0,16.10,15.24,8.46,11.96,-17.29,9.93,1,6,1,8.69,15.24,-18.48,-16.10,8.46,11.40,2.95,45.92,TARP,DOE-2,15.58,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0302,0.0,23.83,11.44,8.46,13.34,-22.58,9.93,1,6,1,11.44,15.25,-23.83,-21.34,8.46,11.40,2.95,27.86,TARP,DOE-2,9.46,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0401,0.0,16.10,15.24,11.40,11.96,-17.29,12.88,1,6,1,8.69,15.24,-18.48,-16.10,11.40,14.35,2.95,45.92,TARP,DOE-2,15.58,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0402,0.0,23.83,11.44,11.40,13.34,-22.58,12.88,1,6,1,11.44,15.25,-23.83,-21.34,11.40,14.35,2.95,27.86,TARP,DOE-2,9.46,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0501,0.0,16.10,15.24,14.35,11.96,-17.29,15.82,1,6,1,8.69,15.24,-18.48,-16.10,14.35,17.30,2.95,45.92,TARP,DOE-2,15.58,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_0502,0.0,23.83,11.44,14.35,13.34,-22.58,15.82,1,6,1,11.44,15.25,-23.83,-21.34,14.35,17.30,2.95,27.86,TARP,DOE-2,9.46,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_2101,0.0,18.48,15.24,61.49,11.96,-17.29,63.25,1,1,1,8.69,15.24,-18.48,-16.10,61.49,65.00,3.51,54.63,TARP,DOE-2,15.58,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_2102,0.0,23.83,15.25,61.49,13.34,-22.58,63.25,1,1,1,11.44,15.25,-23.83,-21.34,61.49,65.00,3.51,33.15,TARP,DOE-2,9.46,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_2301,0.0,16.10,8.69,65.00,11.96,-17.29,66.68,1,1,1,8.69,15.24,-18.48,-16.10,65.00,68.35,3.35,52.25,TARP,DOE-2,15.58,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_2302,0.0,23.83,15.25,65.00,13.34,-22.58,66.68,1,1,1,11.44,15.25,-23.83,-21.34,65.00,68.35,3.35,31.68,TARP,DOE-2,9.45,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_2303,0.0,16.10,8.69,68.35,11.96,-17.29,70.03,1,1,1,8.69,15.24,-18.48,-16.10,68.35,71.70,3.35,52.25,TARP,DOE-2,15.58,7.97,7.97,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_2304,0.0,23.83,15.25,68.35,13.34,-22.58,70.03,1,1,1,11.44,15.25,-23.83,-21.34,68.35,71.70,3.35,31.70,TARP,DOE-2,9.46,8.34,8.34,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_P101,0.0,19.02,8.69,-2.97,11.96,-17.83,-1.49,1,1,1,8.69,15.24,-19.02,-16.64,-2.97,0.00,2.97,46.31,TARP,DOE-2,15.58,14.13,14.13,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_P102,0.0,24.36,15.25,-2.97,13.34,-23.12,-1.49,1,1,1,11.44,15.25,-24.36,-21.87,-2.97,0.00,2.97,28.10,TARP,DOE-2,9.46,7.39,7.39,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_P201,0.0,19.02,8.69,-6.17,11.96,-17.83,-4.57,1,1,1,8.69,15.24,-19.02,-16.64,-6.17,-2.97,3.20,49.88,TARP,DOE-2,15.58,15.22,15.22,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: ELEV_P202,0.0,24.36,15.25,-6.17,13.34,-23.12,-4.57,1,1,1,11.44,15.25,-24.36,-21.87,-6.17,-2.97,3.20,30.26,TARP,DOE-2,9.46,7.96,7.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: FCC_0100,0.0,24.36,8.69,0.00,7.04,-24.58,2.71,1,1,1,5.40,8.69,-27.28,-21.87,0.00,5.41,5.41,96.13,TARP,DOE-2,17.77,0.00,0.00,0.00,11,0,0,Yes
 Zone Information, THERMAL ZONE: FITNESS_2200,0.0,3.87,7.07,65.00,13.88,-9.05,66.68,1,1,1,7.07,21.13,-14.48,-3.87,65.00,68.35,3.35,346.03,TARP,DOE-2,103.21,101.03,44.88,56.15,18,7,0,Yes
 Zone Information, THERMAL ZONE: LEASING_0100,0.0,15.21,-4.04E-014,0.00,3.43,-11.38,2.71,1,1,1,-4.19E-013,6.86,-15.21,-7.54,0.00,5.41,5.41,284.61,TARP,DOE-2,52.61,48.61,35.42,13.20,9,2,0,Yes
 Zone Information, THERMAL ZONE: LOBBY_MAIL_0100,0.0,21.87,5.40,0.00,6.70,-11.80,2.71,1,1,1,-1.99E-013,15.25,-21.88,-5.00E-013,0.00,5.41,5.41,901.96,TARP,DOE-2,166.72,188.89,164.81,22.13,34,6,0,Yes
 Zone Information, THERMAL ZONE: LOUNGE_2300,0.0,23.83,15.25,65.00,17.88,-22.81,66.68,1,1,1,15.24,21.13,-31.92,-14.48,65.00,68.35,3.35,343.88,TARP,DOE-2,102.57,78.18,26.88,51.30,17,4,0,Yes
 Zone Information, THERMAL ZONE: LOUNGE_2301,0.0,16.10,8.69,65.00,7.88,-19.96,66.67,1,1,1,7.07,8.69,-26.75,-13.17,65.00,68.35,3.35,73.41,TARP,DOE-2,21.90,45.52,39.70,5.82,10,1,0,Yes
 Zone Information, THERMAL ZONE: MECH_0200,0.0,10.21,8.69,5.41,10.37,-11.69,6.93,1,1,1,8.69,12.05,-13.17,-10.21,5.41,8.46,3.05,30.39,TARP,DOE-2,9.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: MECH_0300,0.0,10.21,12.05,8.46,10.37,-11.69,9.93,1,6,1,8.69,12.05,-13.17,-10.21,8.46,11.40,2.95,29.37,TARP,DOE-2,9.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: MECH_0400,0.0,10.21,12.05,11.40,10.37,-11.69,12.88,1,6,1,8.69,12.05,-13.17,-10.21,11.40,14.35,2.95,29.37,TARP,DOE-2,9.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: MECH_0500,0.0,10.21,12.05,14.35,10.37,-11.69,15.82,1,6,1,8.69,12.05,-13.17,-10.21,14.35,17.30,2.95,29.37,TARP,DOE-2,9.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: MECH_2100,0.0,13.17,12.05,61.49,10.37,-11.69,63.25,1,1,1,8.69,12.05,-13.17,-10.21,61.49,65.00,3.51,34.94,TARP,DOE-2,9.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: PACKAGE_0100,0.0,-4.19,2.18,0.00,5.59,2.10,2.71,1,1,1,2.18,8.99,-1.89E-013,4.19,-9.51E-049,5.41,5.41,154.45,TARP,DOE-2,28.55,82.20,80.25,0.00,7,1,0,Yes
 Zone Information, THERMAL ZONE: RESTROOM_0100,0.0,27.28,15.25,0.00,14.14,-29.79,2.71,1,1,1,13.03,15.25,-32.30,-27.28,-7.10E-088,5.41,5.41,60.16,TARP,DOE-2,11.12,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: RESTROOM_2201,0.0,10.21,8.69,65.00,10.37,-11.69,66.67,1,1,1,8.69,12.05,-13.17,-10.21,65.00,68.35,3.35,33.42,TARP,DOE-2,9.97,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: RESTROOM_2202,0.0,21.34,8.69,65.00,10.06,-22.58,66.68,1,1,1,8.69,11.44,-23.83,-21.34,65.00,68.35,3.35,22.97,TARP,DOE-2,6.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: RETAIL STORAGE_0100,0.0,27.28,5.40,0.00,9.22,-29.79,2.71,1,1,1,5.40,13.03,-32.30,-27.28,0.00,5.41,5.41,207.06,TARP,DOE-2,38.27,0.00,0.00,0.00,12,0,0,Yes
 Zone Information, THERMAL ZONE: RETAIL_0100,0.0,38.94,0.53,0.00,6.48,-31.96,2.71,1,1,1,0.53,15.25,-38.94,-21.87,-4.01E-014,5.41,5.41,802.97,TARP,DOE-2,148.42,176.10,71.70,104.39,18,14,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0101,0.0,13.71,15.24,0.00,11.96,-15.17,2.71,1,1,1,8.69,15.24,-16.64,-13.71,0.00,5.41,5.41,103.91,TARP,DOE-2,19.21,51.31,51.31,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0102,0.0,24.36,8.69,0.00,11.97,-25.82,2.71,1,1,1,8.69,15.25,-27.28,-24.36,0.00,5.41,5.41,103.75,TARP,DOE-2,19.18,0.00,0.00,0.00,10,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0201,0.0,16.10,8.69,5.41,11.96,-14.64,6.93,1,1,1,8.69,15.24,-16.10,-13.17,5.41,8.46,3.05,58.54,TARP,DOE-2,19.21,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0202,0.0,23.83,8.69,5.41,11.97,-25.29,6.93,1,1,1,8.69,15.25,-26.75,-23.83,5.41,8.46,3.05,58.45,TARP,DOE-2,19.18,0.00,0.00,0.00,10,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0301,0.0,13.17,12.05,8.46,11.96,-14.64,9.93,1,6,1,8.69,15.24,-16.10,-13.17,8.46,11.40,2.95,56.59,TARP,DOE-2,19.21,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0302,0.0,23.83,8.69,8.46,11.97,-25.29,9.93,1,6,1,8.69,15.25,-26.75,-23.83,8.46,11.40,2.95,56.50,TARP,DOE-2,19.18,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0401,0.0,13.17,12.05,11.40,11.96,-14.64,12.88,1,6,1,8.69,15.24,-16.10,-13.17,11.40,14.35,2.95,56.59,TARP,DOE-2,19.21,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0402,0.0,23.83,8.69,11.40,11.97,-25.29,12.88,1,6,1,8.69,15.25,-26.75,-23.83,11.40,14.35,2.95,56.50,TARP,DOE-2,19.18,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0501,0.0,13.17,12.05,14.35,11.96,-14.64,15.82,1,6,1,8.69,15.24,-16.10,-13.17,14.35,17.30,2.95,56.59,TARP,DOE-2,19.21,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_0502,0.0,23.83,8.69,14.35,11.97,-25.29,15.82,1,6,1,8.69,15.25,-26.75,-23.83,14.35,17.30,2.95,56.50,TARP,DOE-2,19.18,0.00,0.00,0.00,9,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_2101,0.0,16.10,8.69,61.49,11.96,-14.64,63.25,1,1,1,8.69,15.24,-16.10,-13.17,61.49,65.00,3.51,67.32,TARP,DOE-2,19.21,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_2102,0.0,26.75,15.25,61.49,11.97,-25.29,63.25,1,1,1,8.69,15.25,-26.75,-23.83,61.49,65.00,3.51,67.22,TARP,DOE-2,19.18,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_2201,0.0,13.17,12.05,65.00,11.96,-14.64,66.67,1,1,1,8.69,15.24,-16.10,-13.17,65.00,68.35,3.35,64.39,TARP,DOE-2,19.21,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_2202,0.0,23.83,11.44,65.00,11.97,-25.29,66.68,1,1,1,8.69,15.25,-26.75,-23.83,65.00,68.35,3.35,64.26,TARP,DOE-2,19.17,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_2301,0.0,13.17,12.05,68.35,11.96,-14.64,70.03,1,1,1,8.69,15.24,-16.10,-13.17,68.35,71.70,3.35,64.39,TARP,DOE-2,19.21,31.80,31.80,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_2302,0.0,23.83,11.44,68.35,11.97,-25.29,70.03,1,1,1,8.69,15.25,-26.75,-23.83,68.35,71.70,3.35,64.29,TARP,DOE-2,19.18,31.79,31.79,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_P101,0.0,13.71,15.24,-2.97,11.96,-15.17,-1.49,1,1,1,8.69,15.24,-16.64,-13.71,-2.97,0.00,2.97,57.07,TARP,DOE-2,19.21,36.89,34.94,0.00,6,1,0,Yes
 Zone Information, THERMAL ZONE: STAIR_P102,0.0,27.28,8.69,-2.97,11.97,-25.82,-1.49,1,1,1,8.69,15.25,-27.28,-24.36,-2.97,0.00,2.97,56.99,TARP,DOE-2,19.18,36.87,34.92,0.00,8,1,0,Yes
 Zone Information, THERMAL ZONE: STAIR_P201,0.0,13.71,15.24,-6.17,11.96,-15.17,-4.57,1,1,1,8.69,15.24,-16.64,-13.71,-6.17,-2.97,3.20,61.47,TARP,DOE-2,19.21,39.73,39.73,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STAIR_P202,0.0,27.28,8.69,-6.17,11.97,-25.82,-4.57,1,1,1,8.69,15.25,-27.28,-24.36,-6.17,-2.97,3.20,61.37,TARP,DOE-2,19.18,39.71,37.75,0.00,8,1,0,Yes
 Zone Information, THERMAL ZONE: STOR_0100,0.0,21.87,8.69,0.00,10.06,-23.12,2.71,1,1,1,8.69,11.44,-24.36,-21.87,0.00,5.41,5.41,37.07,TARP,DOE-2,6.85,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_0200,0.0,21.34,8.69,5.41,10.06,-22.58,6.93,1,1,1,8.69,11.44,-23.83,-21.34,5.41,8.46,3.05,20.88,TARP,DOE-2,6.85,0.00,0.00,0.00,7,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_0300,0.0,21.34,11.44,8.46,10.06,-22.58,9.93,1,6,1,8.69,11.44,-23.83,-21.34,8.46,11.40,2.95,20.19,TARP,DOE-2,6.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_0400,0.0,21.34,11.44,11.40,10.06,-22.58,12.88,1,6,1,8.69,11.44,-23.83,-21.34,11.40,14.35,2.95,20.19,TARP,DOE-2,6.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_0500,0.0,21.34,11.44,14.35,10.06,-22.58,15.82,1,6,1,8.69,11.44,-23.83,-21.34,14.35,17.30,2.95,20.19,TARP,DOE-2,6.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_2100,0.0,23.83,11.44,61.49,10.06,-22.58,63.25,1,1,1,8.69,11.44,-23.83,-21.34,61.49,65.00,3.51,24.01,TARP,DOE-2,6.85,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_P100,0.0,21.87,8.69,-2.97,10.06,-23.12,-1.49,1,1,1,8.69,11.44,-24.36,-21.87,-2.97,0.00,2.97,20.36,TARP,DOE-2,6.85,7.39,7.39,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: STOR_P200,0.0,21.87,8.69,-6.17,10.06,-23.12,-4.57,1,1,1,8.69,11.44,-24.36,-21.87,-6.17,-2.97,3.20,21.93,TARP,DOE-2,6.85,7.96,7.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: TRASH_0200,0.0,13.17,15.24,5.41,13.65,-11.69,6.93,1,1,1,12.05,15.24,-13.17,-10.21,5.41,8.46,3.05,28.78,TARP,DOE-2,9.44,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: TRASH_0300,0.0,13.17,12.05,8.46,13.65,-11.69,9.93,1,6,1,12.05,15.24,-13.17,-10.21,8.46,11.40,2.95,27.82,TARP,DOE-2,9.44,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: TRASH_0400,0.0,13.17,12.05,11.40,13.65,-11.69,12.88,1,6,1,12.05,15.24,-13.17,-10.21,11.40,14.35,2.95,27.82,TARP,DOE-2,9.44,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: TRASH_0500,0.0,13.17,12.05,14.35,13.65,-11.69,15.82,1,6,1,12.05,15.24,-13.17,-10.21,14.35,17.30,2.95,27.82,TARP,DOE-2,9.44,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: TRASH_2100,0.0,13.17,15.24,61.49,13.65,-11.69,63.25,1,1,1,12.05,15.24,-13.17,-10.21,61.49,65.00,3.51,33.10,TARP,DOE-2,9.44,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: TRASH_2200,0.0,13.17,12.05,65.00,13.65,-11.69,66.67,1,1,1,12.05,15.24,-13.17,-10.21,65.00,68.35,3.35,31.66,TARP,DOE-2,9.44,0.00,0.00,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0201_4B,0.0,10.21,15.24,5.41,17.27,-5.60,6.93,1,1,1,12.05,24.08,-10.21,0.53,5.41,8.46,3.05,321.18,TARP,DOE-2,105.37,60.08,49.34,10.74,10,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0202,0.0,7.15,24.08,5.41,20.54,-8.90,6.93,1,1,1,17.01,24.08,-10.66,-7.15,5.41,8.46,3.05,75.58,TARP,DOE-2,24.80,10.68,7.92,2.77,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0203,0.0,10.66,24.08,5.41,20.54,-12.57,6.93,1,1,1,17.01,24.08,-14.48,-10.66,5.41,8.46,3.05,82.52,TARP,DOE-2,27.08,11.67,7.37,4.30,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0204,0.0,14.48,24.08,5.41,20.54,-16.23,6.93,1,1,1,17.01,24.08,-17.98,-14.48,5.41,8.46,3.05,75.47,TARP,DOE-2,24.76,10.67,7.83,2.84,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0205,0.0,17.98,24.08,5.41,20.29,-19.69,6.93,1,1,1,17.01,24.08,-21.48,-17.98,5.41,8.46,3.05,75.44,TARP,DOE-2,24.75,10.66,7.31,3.36,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0206,0.0,25.31,17.01,5.41,20.37,-23.37,6.93,1,1,1,17.01,24.08,-25.31,-21.48,5.41,8.46,3.05,82.56,TARP,DOE-2,27.09,11.67,6.25,5.42,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0207,0.0,28.96,17.01,5.41,20.54,-27.13,6.93,1,1,1,17.01,24.08,-28.96,-25.31,5.41,8.46,3.05,78.59,TARP,DOE-2,25.78,11.11,3.46,7.65,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0208,0.0,31.92,17.01,5.41,20.54,-30.78,6.93,1,1,1,17.01,24.08,-32.61,-28.96,5.41,8.46,3.05,78.69,TARP,DOE-2,25.82,11.12,6.23,4.89,9,2,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0209_3B,0.0,38.94,24.08,5.41,17.52,-34.72,6.93,1,1,1,12.03,24.08,-38.94,-30.63,5.41,8.46,3.05,255.67,TARP,DOE-2,83.88,56.04,24.70,31.34,14,3,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0210,0.0,38.94,12.03,5.41,10.36,-32.84,6.93,1,1,1,8.69,12.03,-38.94,-26.75,5.41,8.46,3.05,124.10,TARP,DOE-2,40.71,10.18,4.54,5.64,10,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0211_2B,0.0,32.69,7.07,5.41,4.34,-35.81,6.93,1,1,1,-1.88E-013,8.69,-38.94,-32.69,5.41,8.46,3.05,165.44,TARP,DOE-2,54.28,45.52,20.06,25.46,8,2,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0212,0.0,32.69,-2.08E-013,5.41,3.74,-30.89,6.93,1,1,1,-4.46E-013,7.07,-32.69,-28.96,5.41,8.46,3.05,80.51,TARP,DOE-2,26.41,11.38,7.13,4.25,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0213,0.0,28.96,-4.50E-013,5.41,3.54,-27.13,6.93,1,1,1,-4.49E-013,7.07,-28.96,-25.30,5.41,8.46,3.05,78.80,TARP,DOE-2,25.85,11.14,3.40,7.74,9,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0214,0.0,25.30,-3.86E-013,5.41,3.55,-23.46,6.93,1,1,1,-3.84E-013,7.07,-25.30,-21.64,5.41,8.46,3.05,78.92,TARP,DOE-2,25.89,11.16,4.77,6.38,9,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0215,0.0,18.00,7.07,5.41,3.54,-19.82,6.93,1,1,1,-3.79E-013,7.07,-21.64,-18.00,5.41,8.46,3.05,78.59,TARP,DOE-2,25.78,11.11,6.86,4.25,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0216,0.0,14.33,7.07,5.41,3.66,-16.06,6.93,1,1,1,-4.29E-013,7.07,-18.00,-14.33,5.41,8.46,3.05,79.14,TARP,DOE-2,25.96,11.19,6.93,4.25,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0217,0.0,10.68,7.07,5.41,3.54,-12.50,6.93,1,1,1,-4.29E-013,7.07,-14.33,-10.68,5.41,8.46,3.05,78.59,TARP,DOE-2,25.78,11.11,7.08,4.03,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0218,0.0,8.88,7.07,5.41,3.54,-8.85,6.93,1,1,1,-4.29E-013,7.07,-10.68,-7.01,5.41,8.46,3.05,79.14,TARP,DOE-2,25.96,11.19,7.16,4.03,9,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0219_4B,0.0,10.21,12.05,5.41,6.73,-5.02,6.93,1,1,1,-2.01E-013,12.05,-10.21,0.53,5.41,8.46,3.05,319.16,TARP,DOE-2,104.71,59.73,49.08,10.65,14,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0301_4B,0.0,7.01,24.08,8.46,17.27,-5.62,9.93,1,6,1,12.05,24.08,-10.21,0.53,8.46,11.40,2.95,310.47,TARP,DOE-2,105.37,58.07,42.77,15.30,10,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0302,0.0,10.66,24.08,8.46,20.54,-8.90,9.93,1,6,1,17.01,24.08,-10.66,-7.15,8.46,11.40,2.95,73.06,TARP,DOE-2,24.80,10.33,5.77,4.56,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0303,0.0,14.48,24.08,8.46,20.54,-12.57,9.93,1,6,1,17.01,24.08,-14.48,-10.66,8.46,11.40,2.95,79.77,TARP,DOE-2,27.08,19.98,15.42,4.56,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0304,0.0,25.31,17.07,8.46,20.54,-23.40,9.93,1,6,1,17.01,24.08,-25.31,-21.48,8.46,11.40,2.95,79.81,TARP,DOE-2,27.09,19.98,15.43,4.55,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0305,0.0,25.31,17.01,8.46,20.54,-27.13,9.93,1,6,1,17.01,24.08,-28.96,-25.31,8.46,11.40,2.95,75.97,TARP,DOE-2,25.78,10.74,6.91,3.82,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0306,0.0,28.96,24.08,8.46,20.54,-30.78,9.93,1,6,1,17.01,24.08,-32.61,-28.96,8.46,11.40,2.95,76.07,TARP,DOE-2,25.82,10.75,8.49,2.27,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0307_3B,0.0,31.92,15.25,8.46,17.33,-34.22,9.93,1,6,1,12.03,24.08,-38.94,-30.63,8.46,11.40,2.95,247.15,TARP,DOE-2,83.88,54.17,36.34,17.83,11,5,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0308,0.0,26.75,8.69,8.46,10.36,-32.84,9.93,1,6,1,8.69,12.03,-38.94,-26.75,8.46,11.40,2.95,119.96,TARP,DOE-2,40.71,9.84,5.55,4.29,10,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0309_2B,0.0,32.69,7.07,8.46,4.34,-35.81,9.93,1,6,1,-1.77E-013,8.69,-38.94,-32.69,8.46,11.40,2.95,159.93,TARP,DOE-2,54.28,44.01,30.35,13.65,7,4,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0310,0.0,28.96,7.07,8.46,3.54,-30.82,9.93,1,6,1,-4.68E-013,7.07,-32.69,-28.96,8.46,11.40,2.95,77.82,TARP,DOE-2,26.41,11.00,8.68,2.32,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0311,0.0,28.96,-4.68E-013,8.46,3.54,-27.13,9.93,1,6,1,-4.66E-013,7.07,-28.96,-25.30,8.46,11.40,2.95,76.18,TARP,DOE-2,25.85,10.77,5.97,4.80,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0312,0.0,21.64,7.07,8.46,3.54,-23.47,9.93,1,6,1,-4.58E-013,7.07,-25.30,-21.64,8.46,11.40,2.95,76.29,TARP,DOE-2,25.89,10.78,5.98,4.80,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0313,0.0,21.64,-4.68E-013,8.46,3.54,-19.82,9.93,1,6,1,-5.85E-013,7.07,-21.64,-18.00,8.46,11.40,2.95,75.97,TARP,DOE-2,25.78,10.74,6.36,4.38,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0314,0.0,18.00,7.07,8.46,3.54,-16.16,9.93,1,6,1,-4.18E-013,7.07,-18.00,-14.33,8.46,11.40,2.95,76.50,TARP,DOE-2,25.96,10.81,6.44,4.38,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0315,0.0,14.33,-4.68E-013,8.46,3.54,-12.50,9.93,1,6,1,-4.67E-013,7.07,-14.33,-10.68,8.46,11.40,2.95,75.97,TARP,DOE-2,25.78,10.74,5.90,4.84,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0316,0.0,7.01,5.98,8.46,3.54,-8.85,9.93,1,6,1,-4.80E-013,7.07,-10.68,-7.01,8.46,11.40,2.95,76.50,TARP,DOE-2,25.96,10.81,5.98,4.84,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0317_4B,0.0,-0.53,12.05,8.46,6.80,-5.57,9.93,1,6,1,-4.01E-013,12.05,-10.21,0.53,8.46,11.40,2.95,308.52,TARP,DOE-2,104.71,57.74,42.28,15.46,12,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0401_4B,0.0,7.01,24.08,11.40,17.27,-5.62,12.88,1,6,1,12.05,24.08,-10.21,0.53,11.40,14.35,2.95,310.47,TARP,DOE-2,105.37,58.07,39.53,18.54,10,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0402,0.0,10.66,24.08,11.40,20.54,-8.90,12.88,1,6,1,17.01,24.08,-10.66,-7.15,11.40,14.35,2.95,73.06,TARP,DOE-2,24.80,10.33,4.80,5.53,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0403,0.0,14.48,24.08,11.40,20.54,-12.57,12.88,1,6,1,17.01,24.08,-14.48,-10.66,11.40,14.35,2.95,79.77,TARP,DOE-2,27.08,19.98,14.45,5.53,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0404,0.0,25.31,17.07,11.40,20.54,-23.40,12.88,1,6,1,17.01,24.08,-25.31,-21.48,11.40,14.35,2.95,79.81,TARP,DOE-2,27.09,19.98,14.47,5.52,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0405,0.0,25.31,17.01,11.40,20.54,-27.13,12.88,1,6,1,17.01,24.08,-28.96,-25.31,11.40,14.35,2.95,75.97,TARP,DOE-2,25.78,10.74,6.10,4.63,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0406,0.0,28.96,24.08,11.40,20.54,-30.78,12.88,1,6,1,17.01,24.08,-32.61,-28.96,11.40,14.35,2.95,76.07,TARP,DOE-2,25.82,10.75,8.01,2.75,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0407_3B,0.0,31.92,15.25,11.40,17.33,-34.22,12.88,1,6,1,12.03,24.08,-38.94,-30.63,11.40,14.35,2.95,247.15,TARP,DOE-2,83.88,54.17,32.56,21.61,11,5,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0408,0.0,26.75,8.69,11.40,10.36,-32.84,12.88,1,6,1,8.69,12.03,-38.94,-26.75,11.40,14.35,2.95,119.96,TARP,DOE-2,40.71,9.84,4.65,5.19,10,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0409_2B,0.0,32.69,7.07,11.40,4.34,-35.81,12.88,1,6,1,-4.07E-013,8.69,-38.94,-32.69,11.40,14.35,2.95,159.93,TARP,DOE-2,54.28,44.01,27.59,16.41,7,4,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0410,0.0,28.96,7.07,11.40,3.54,-30.82,12.88,1,6,1,-7.28E-013,7.07,-32.69,-28.96,11.40,14.35,2.95,77.82,TARP,DOE-2,26.41,11.00,8.25,2.75,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0411,0.0,28.96,-7.22E-013,11.40,3.54,-27.13,12.88,1,6,1,-7.20E-013,7.07,-28.96,-25.30,11.40,14.35,2.95,76.18,TARP,DOE-2,25.85,10.77,5.08,5.69,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0412,0.0,21.64,7.07,11.40,3.54,-23.47,12.88,1,6,1,-7.18E-013,7.07,-25.30,-21.64,11.40,14.35,2.95,76.29,TARP,DOE-2,25.89,10.78,5.10,5.69,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0413,0.0,21.64,-5.14E-013,11.40,3.54,-19.82,12.88,1,6,1,-6.31E-013,7.07,-21.64,-18.00,11.40,14.35,2.95,75.97,TARP,DOE-2,25.78,10.74,5.56,5.18,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0414,0.0,18.00,7.07,11.40,3.54,-16.16,12.88,1,6,1,-6.48E-013,7.07,-18.00,-14.33,11.40,14.35,2.95,76.50,TARP,DOE-2,25.96,10.81,5.63,5.18,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0415,0.0,14.33,-6.76E-013,11.40,3.54,-12.50,12.88,1,6,1,-6.75E-013,7.07,-14.33,-10.68,11.40,14.35,2.95,75.97,TARP,DOE-2,25.78,10.74,5.01,5.73,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0416,0.0,7.01,5.98,11.40,3.54,-8.85,12.88,1,6,1,-6.59E-013,7.07,-10.68,-7.01,11.40,14.35,2.95,76.50,TARP,DOE-2,25.96,10.81,5.09,5.73,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0417_4B,0.0,-0.53,12.05,11.40,6.80,-5.57,12.88,1,6,1,-4.01E-013,12.05,-10.21,0.53,11.40,14.35,2.95,308.52,TARP,DOE-2,104.71,57.74,39.19,18.54,12,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0501_4B,0.0,7.01,24.08,14.35,17.27,-5.62,15.82,1,6,1,12.05,24.08,-10.21,0.53,14.35,17.30,2.95,310.47,TARP,DOE-2,105.37,58.07,39.53,18.54,10,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0502,0.0,10.66,24.08,14.35,20.54,-8.90,15.82,1,6,1,17.01,24.08,-10.66,-7.15,14.35,17.30,2.95,73.06,TARP,DOE-2,24.80,10.33,4.80,5.53,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0503,0.0,14.48,24.08,14.35,20.54,-12.57,15.82,1,6,1,17.01,24.08,-14.48,-10.66,14.35,17.30,2.95,79.77,TARP,DOE-2,27.08,19.98,14.45,5.53,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0504,0.0,25.31,17.07,14.35,20.54,-23.40,15.82,1,6,1,17.01,24.08,-25.31,-21.48,14.35,17.30,2.95,79.81,TARP,DOE-2,27.09,19.98,14.47,5.52,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0505,0.0,25.31,17.01,14.35,20.54,-27.13,15.82,1,6,1,17.01,24.08,-28.96,-25.31,14.35,17.30,2.95,75.97,TARP,DOE-2,25.78,10.74,6.10,4.63,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0506,0.0,28.96,24.08,14.35,20.54,-30.78,15.82,1,6,1,17.01,24.08,-32.61,-28.96,14.35,17.30,2.95,76.07,TARP,DOE-2,25.82,10.75,8.01,2.75,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0507_3B,0.0,31.92,15.25,14.35,17.33,-34.22,15.82,1,6,1,12.03,24.08,-38.94,-30.63,14.35,17.30,2.95,247.15,TARP,DOE-2,83.88,54.17,32.56,21.61,11,5,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0508,0.0,26.75,8.69,14.35,10.36,-32.84,15.82,1,6,1,8.69,12.03,-38.94,-26.75,14.35,17.30,2.95,119.96,TARP,DOE-2,40.71,9.84,4.65,5.19,10,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0509_2B,0.0,32.69,7.07,14.35,4.34,-35.81,15.82,1,6,1,-7.79E-014,8.69,-38.94,-32.69,14.35,17.30,2.95,159.93,TARP,DOE-2,54.28,44.01,27.59,16.41,7,4,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0510,0.0,28.96,7.07,14.35,3.54,-30.82,15.82,1,6,1,-3.99E-013,7.07,-32.69,-28.96,14.35,17.30,2.95,77.82,TARP,DOE-2,26.41,11.00,8.25,2.75,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0511,0.0,28.96,-3.93E-013,14.35,3.54,-27.13,15.82,1,6,1,-3.91E-013,7.07,-28.96,-25.30,14.35,17.30,2.95,76.18,TARP,DOE-2,25.85,10.77,5.08,5.69,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0512,0.0,21.64,7.07,14.35,3.54,-23.47,15.82,1,6,1,-3.88E-013,7.07,-25.30,-21.64,14.35,17.30,2.95,76.29,TARP,DOE-2,25.89,10.78,5.10,5.69,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0513,0.0,21.64,-1.85E-013,14.35,3.54,-19.82,15.82,1,6,1,-3.02E-013,7.07,-21.64,-18.00,14.35,17.30,2.95,75.97,TARP,DOE-2,25.78,10.74,5.56,5.18,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0514,0.0,18.00,7.07,14.35,3.54,-16.16,15.82,1,6,1,-3.19E-013,7.07,-18.00,-14.33,14.35,17.30,2.95,76.50,TARP,DOE-2,25.96,10.81,5.63,5.18,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0515,0.0,14.33,-3.47E-013,14.35,3.54,-12.50,15.82,1,6,1,-3.46E-013,7.07,-14.33,-10.68,14.35,17.30,2.95,75.97,TARP,DOE-2,25.78,10.74,5.01,5.73,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0516,0.0,7.01,5.98,14.35,3.54,-8.85,15.82,1,6,1,-3.30E-013,7.07,-10.68,-7.01,14.35,17.30,2.95,76.50,TARP,DOE-2,25.96,10.81,5.09,5.73,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_0517_4B,0.0,-0.53,12.05,14.35,6.80,-5.57,15.82,1,6,1,-1.01E-013,12.05,-10.21,0.53,14.35,17.30,2.95,308.52,TARP,DOE-2,104.71,57.74,39.19,18.54,12,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2101_4B,0.0,10.21,15.24,61.49,17.54,-5.16,63.25,1,1,1,12.05,24.08,-10.21,0.53,61.49,65.00,3.51,369.36,TARP,DOE-2,105.37,69.09,53.79,15.30,11,6,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2102,0.0,10.66,24.08,61.49,20.54,-8.90,63.25,1,1,1,17.01,24.08,-10.66,-7.15,61.49,65.00,3.51,86.91,TARP,DOE-2,24.80,12.29,7.73,4.56,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2103,0.0,14.48,17.01,61.49,20.54,-12.57,63.25,1,1,1,17.01,24.08,-14.48,-10.66,61.49,65.00,3.51,94.90,TARP,DOE-2,27.08,23.77,19.21,4.56,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2104,0.0,25.31,24.08,61.49,20.54,-23.40,63.25,1,1,1,17.01,24.08,-25.31,-21.48,61.49,65.00,3.51,94.94,TARP,DOE-2,27.09,23.77,19.22,4.55,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2105,0.0,28.96,24.08,61.49,20.54,-27.13,63.25,1,1,1,17.01,24.08,-28.96,-25.31,61.49,65.00,3.51,90.38,TARP,DOE-2,25.78,12.78,8.22,4.55,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2106,0.0,31.92,17.01,61.49,20.42,-30.79,63.25,1,1,1,17.01,24.08,-32.61,-28.96,61.49,65.00,3.51,90.49,TARP,DOE-2,25.82,12.79,10.52,2.27,8,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2107_3B,0.0,38.94,24.08,61.49,17.46,-34.50,63.25,1,1,1,12.03,24.08,-38.94,-30.63,61.49,65.00,3.51,293.84,TARP,DOE-2,83.88,64.44,46.61,17.83,11,5,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2108,0.0,38.94,12.03,61.49,11.39,-32.07,63.25,1,1,1,8.69,15.25,-38.94,-26.75,61.49,65.00,3.51,186.54,TARP,DOE-2,53.22,11.71,7.42,4.29,11,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2109_2B,0.0,38.94,8.69,61.49,4.34,-35.81,63.25,1,1,1,-2.77E-013,8.69,-38.94,-32.69,61.49,65.00,3.51,190.26,TARP,DOE-2,54.28,52.35,38.81,13.55,7,4,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2110,0.0,32.69,-2.54E-013,61.49,3.54,-30.82,63.25,1,1,1,-5.76E-013,7.07,-32.69,-28.96,61.49,65.00,3.51,92.58,TARP,DOE-2,26.41,13.09,10.82,2.27,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2111,0.0,28.96,7.07,61.49,3.54,-27.13,63.25,1,1,1,-5.99E-013,7.07,-28.96,-25.30,61.49,65.00,3.51,90.62,TARP,DOE-2,25.85,12.81,8.12,4.69,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2112,0.0,25.30,7.07,61.49,3.54,-23.47,63.25,1,1,1,-5.48E-013,7.07,-25.30,-21.64,61.49,65.00,3.51,90.76,TARP,DOE-2,25.89,12.83,8.14,4.69,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2113,0.0,21.64,7.07,61.49,3.54,-19.82,63.25,1,1,1,-3.19E-013,7.07,-21.64,-18.00,61.49,65.00,3.51,90.38,TARP,DOE-2,25.78,12.78,7.59,5.18,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2114,0.0,18.00,-3.00E-013,61.49,3.54,-16.16,63.25,1,1,1,-4.84E-013,7.07,-18.00,-14.33,61.49,65.00,3.51,91.01,TARP,DOE-2,25.96,12.87,7.68,5.18,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2115,0.0,14.33,-4.85E-013,61.49,3.54,-12.50,63.25,1,1,1,-5.31E-013,7.07,-14.33,-10.68,61.49,65.00,3.51,90.38,TARP,DOE-2,25.78,12.78,8.05,4.73,6,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2116,0.0,10.68,7.07,61.49,3.54,-8.85,63.25,1,1,1,-5.49E-013,7.07,-10.68,-7.01,61.49,65.00,3.51,91.01,TARP,DOE-2,25.96,12.87,8.14,4.73,7,1,0,Yes
 Zone Information, THERMAL ZONE: UNIT_2117_4B,0.0,7.01,7.07,61.49,6.85,-4.99,63.25,1,1,1,-3.70E-013,12.05,-10.21,0.53,61.49,65.00,3.51,367.04,TARP,DOE-2,104.71,68.69,53.39,15.30,11,6,0,Yes
 Zone Information, THERMAL ZONE: XFMR_0201,0.0,26.75,12.03,5.41,13.64,-28.69,6.93,1,1,1,12.03,15.25,-30.63,-26.75,5.41,8.46,3.05,38.11,TARP,DOE-2,12.50,0.00,0.00,0.00,8,0,0,Yes
 Zone Information, THERMAL ZONE: XFMR_0401,0.0,26.75,12.03,14.35,13.64,-28.69,15.82,1,6,1,12.03,15.25,-30.63,-26.75,14.35,17.30,2.95,36.84,TARP,DOE-2,12.50,0.00,0.00,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: AMEN_0300,28.85,3.1,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: AMEN_0400,28.85,3.1,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: AMEN_0501,28.85,3.1,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: AMEN_2100,28.85,3.1,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: AMEN_2200,15.77,1.7,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: AMEN_2300,42.25,4.5,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: BOH_0100,94.88,5.1,18.581,5.382E-002,8.611,16.038,0.000,0.000,0.000,0.000,24.649,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_0100,54.51,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_0200,97.57,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_0300,97.57,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_0400,97.57,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_0500,97.57,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_2100,97.57,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_2300,21.90,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: CORR_2301,10.81,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEC_0300,12.50,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEC_0400,12.50,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV CONTROL_2301,7.92,0.0,N/A,0.000,7.319,0.000,0.000,0.000,0.000,0.000,7.319,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV CONTROL_2302,6.85,0.0,N/A,0.000,7.319,0.000,0.000,0.000,0.000,0.000,7.319,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV LOBBY_2300,18.73,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV LOBBY_P101,18.73,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV LOBBY_P200,18.73,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0101,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0102,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0201,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0202,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0301,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0302,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0401,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0402,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0501,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_0502,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_2101,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_2102,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_2301,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_2302,9.45,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_2303,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_2304,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_P101,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_P102,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_P201,15.58,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: ELEV_P202,9.46,0.0,N/A,0.000,0.000,0.000,0.000,0.000,0.000,0.000,0.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: FCC_0100,17.77,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: FITNESS_2200,103.21,11.1,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: LEASING_0100,52.61,2.8,18.581,5.382E-002,8.611,16.038,0.000,0.000,0.000,0.000,24.649,No
 Zone Internal Gains Nominal, THERMAL ZONE: LOBBY_MAIL_0100,166.72,0.0,N/A,0.000,5.167,0.000,0.000,0.000,0.000,0.000,5.167,No
 Zone Internal Gains Nominal, THERMAL ZONE: LOUNGE_2300,102.57,11.0,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: LOUNGE_2301,21.90,2.4,9.290,0.108,5.597,8.181,0.000,0.000,0.000,0.000,13.778,No
 Zone Internal Gains Nominal, THERMAL ZONE: MECH_0200,9.97,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: MECH_0300,9.97,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: MECH_0400,9.97,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: MECH_0500,9.97,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: MECH_2100,9.97,0.0,N/A,0.000,7.319,2.906,0.000,0.000,0.000,0.000,10.226,No
 Zone Internal Gains Nominal, THERMAL ZONE: PACKAGE_0100,28.55,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: RESTROOM_0100,11.12,0.0,N/A,0.000,7.535,0.753,0.000,0.000,0.000,0.000,8.288,No
 Zone Internal Gains Nominal, THERMAL ZONE: RESTROOM_2201,9.97,0.0,N/A,0.000,7.535,0.753,0.000,0.000,0.000,0.000,8.288,No
 Zone Internal Gains Nominal, THERMAL ZONE: RESTROOM_2202,6.85,0.0,N/A,0.000,7.535,0.753,0.000,0.000,0.000,0.000,8.288,No
 Zone Internal Gains Nominal, THERMAL ZONE: RETAIL STORAGE_0100,38.27,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: RETAIL_0100,148.42,8.0,18.581,5.382E-002,8.611,16.038,0.000,0.000,0.000,0.000,24.649,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0101,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0102,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0201,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0202,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0301,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0302,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0401,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0402,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0501,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_0502,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_2101,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_2102,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_2201,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_2202,19.17,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_2301,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_2302,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_P101,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_P102,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_P201,19.21,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STAIR_P202,19.18,0.0,N/A,0.000,5.382,0.000,0.000,0.000,0.000,0.000,5.382,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_0100,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_0200,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_0300,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_0400,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_0500,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_2100,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_P100,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: STOR_P200,6.85,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: TRASH_0200,9.44,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: TRASH_0300,9.44,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: TRASH_0400,9.44,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: TRASH_0500,9.44,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: TRASH_2100,9.44,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: TRASH_2200,9.44,0.0,N/A,0.000,4.844,0.000,0.000,0.000,0.000,0.000,4.844,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0201_4B,105.37,1.0,105.374,9.490E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0202,24.80,1.0,24.795,4.033E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0203,27.08,1.0,27.075,3.693E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0204,24.76,1.0,24.762,4.038E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0205,24.75,1.0,24.751,4.040E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0206,27.09,1.0,27.086,3.692E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0207,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0208,25.82,1.0,25.817,3.873E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0209_3B,83.88,1.0,83.881,1.192E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0210,40.71,1.0,40.714,2.456E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0211_2B,54.28,1.0,54.279,1.842E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0212,26.41,1.0,26.413,3.786E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0213,25.85,1.0,25.854,3.868E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0214,25.89,1.0,25.893,3.862E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0215,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0216,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0217,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0218,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0219_4B,104.71,1.0,104.712,9.550E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0301_4B,105.37,1.0,105.374,9.490E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0302,24.80,1.0,24.795,4.033E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0303,27.08,1.0,27.075,3.693E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0304,27.09,1.0,27.086,3.692E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0305,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0306,25.82,1.0,25.817,3.873E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0307_3B,83.88,1.0,83.881,1.192E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0308,40.71,1.0,40.714,2.456E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0309_2B,54.28,1.0,54.279,1.842E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0310,26.41,1.0,26.413,3.786E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0311,25.85,1.0,25.854,3.868E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0312,25.89,1.0,25.893,3.862E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0313,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0314,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0315,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0316,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0317_4B,104.71,1.0,104.712,9.550E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0401_4B,105.37,1.0,105.374,9.490E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0402,24.80,1.0,24.795,4.033E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0403,27.08,1.0,27.075,3.693E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0404,27.09,1.0,27.086,3.692E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0405,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0406,25.82,1.0,25.817,3.873E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0407_3B,83.88,1.0,83.881,1.192E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0408,40.71,1.0,40.714,2.456E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0409_2B,54.28,1.0,54.279,1.842E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0410,26.41,1.0,26.413,3.786E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0411,25.85,1.0,25.854,3.868E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0412,25.89,1.0,25.893,3.862E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0413,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0414,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0415,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0416,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0417_4B,104.71,1.0,104.712,9.550E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0501_4B,105.37,1.0,105.374,9.490E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0502,24.80,1.0,24.795,4.033E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0503,27.08,1.0,27.075,3.693E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0504,27.09,1.0,27.086,3.692E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0505,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0506,25.82,1.0,25.817,3.873E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0507_3B,83.88,1.0,83.881,1.192E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0508,40.71,1.0,40.714,2.456E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0509_2B,54.28,1.0,54.279,1.842E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0510,26.41,1.0,26.413,3.786E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0511,25.85,1.0,25.854,3.868E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0512,25.89,1.0,25.893,3.862E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0513,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0514,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0515,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0516,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_0517_4B,104.71,1.0,104.712,9.550E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2101_4B,105.37,1.0,105.374,9.490E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2102,24.80,1.0,24.795,4.033E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2103,27.08,1.0,27.075,3.693E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2104,27.09,1.0,27.086,3.692E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2105,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2106,25.82,1.0,25.817,3.873E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2107_3B,83.88,1.0,83.881,1.192E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2108,53.22,1.0,53.218,1.879E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2109_2B,54.28,1.0,54.279,1.842E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2110,26.41,1.0,26.413,3.786E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2111,25.85,1.0,25.854,3.868E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2112,25.89,1.0,25.893,3.862E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2113,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2114,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2115,25.78,1.0,25.784,3.878E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2116,25.96,1.0,25.963,3.852E-002,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: UNIT_2117_4B,104.71,1.0,104.712,9.550E-003,3.983,3.875,0.000,0.000,0.000,0.000,7.858,No
 Zone Internal Gains Nominal, THERMAL ZONE: XFMR_0201,12.50,0.0,N/A,0.000,7.319,0.000,0.000,0.000,0.000,0.000,7.319,No
 Zone Internal Gains Nominal, THERMAL ZONE: XFMR_0401,12.50,0.0,N/A,0.000,7.319,0.000,0.000,0.000,0.000,0.000,7.319,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People
 People Internal Gains Nominal, THERMAL ZONE: AMEN_0300 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_0300,28.85,3.1,3.1,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, THERMAL ZONE: AMEN_0400 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_0400,28.85,3.1,3.1,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, THERMAL ZONE: AMEN_0501 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_0501,28.85,3.1,3.1,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, THERMAL ZONE: AMEN_2100 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_2100,28.85,3.1,3.1,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,1,3
 People Internal Gains Nominal, THERMAL ZONE: AMEN_2200 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_2200,15.77,1.7,1.7,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,2
 People Internal Gains Nominal, THERMAL ZONE: AMEN_2300 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: AMEN_2300,42.25,4.5,4.5,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,1,5
 People Internal Gains Nominal, THERMAL ZONE: FITNESS_2200 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: FITNESS_2200,103.21,11.1,11.1,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,3,11
 People Internal Gains Nominal, THERMAL ZONE: LOUNGE_2300 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: LOUNGE_2300,102.57,11.0,11.0,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,3,11
 People Internal Gains Nominal, THERMAL ZONE: LOUNGE_2301 AMENITY PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: LOUNGE_2301,21.90,2.4,2.4,0.108,9.290,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,1,2
 People Internal Gains Nominal, THERMAL ZONE: BOH_0100 PEOPLE 1,APARTMENTMIDRISE OCC_OFF_SCH,THERMAL ZONE: BOH_0100,94.88,5.1,5.1,5.382E-002,18.581,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,5
 People Internal Gains Nominal, THERMAL ZONE: LEASING_0100 PEOPLE 1,APARTMENTMIDRISE OCC_OFF_SCH,THERMAL ZONE: LEASING_0100,52.61,2.8,2.8,5.382E-002,18.581,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,3
 People Internal Gains Nominal, THERMAL ZONE: RETAIL_0100 PEOPLE 1,APARTMENTMIDRISE OCC_OFF_SCH,THERMAL ZONE: RETAIL_0100,148.42,8.0,8.0,5.382E-002,18.581,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,8
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0202 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0202,24.80,1.0,1.0,4.033E-002,24.795,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0203 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0203,27.08,1.0,1.0,3.693E-002,27.075,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0204 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0204,24.76,1.0,1.0,4.038E-002,24.762,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0205 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0205,24.75,1.0,1.0,4.040E-002,24.751,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0206 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0206,27.09,1.0,1.0,3.692E-002,27.086,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0207 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0207,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0208 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0208,25.82,1.0,1.0,3.873E-002,25.817,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0210 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0210,40.71,1.0,1.0,2.456E-002,40.714,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0212 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0212,26.41,1.0,1.0,3.786E-002,26.413,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0213 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0213,25.85,1.0,1.0,3.868E-002,25.854,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0214 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0214,25.89,1.0,1.0,3.862E-002,25.893,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0215 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0215,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0216 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0216,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0217 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0217,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0218 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0218,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0302 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0302,24.80,1.0,1.0,4.033E-002,24.795,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0303 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0303,27.08,1.0,1.0,3.693E-002,27.075,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0304 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0304,27.09,1.0,1.0,3.692E-002,27.086,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0305 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0305,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0306 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0306,25.82,1.0,1.0,3.873E-002,25.817,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0308 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0308,40.71,1.0,1.0,2.456E-002,40.714,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0310 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0310,26.41,1.0,1.0,3.786E-002,26.413,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0311 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0311,25.85,1.0,1.0,3.868E-002,25.854,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0312 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0312,25.89,1.0,1.0,3.862E-002,25.893,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0313 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0313,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0314 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0314,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0315 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0315,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0316 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0316,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0402 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0402,24.80,1.0,1.0,4.033E-002,24.795,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0403 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0403,27.08,1.0,1.0,3.693E-002,27.075,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0404 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0404,27.09,1.0,1.0,3.692E-002,27.086,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0405 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0405,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0406 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0406,25.82,1.0,1.0,3.873E-002,25.817,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0408 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0408,40.71,1.0,1.0,2.456E-002,40.714,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0410 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0410,26.41,1.0,1.0,3.786E-002,26.413,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0411 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0411,25.85,1.0,1.0,3.868E-002,25.854,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0412 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0412,25.89,1.0,1.0,3.862E-002,25.893,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0413 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0413,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0414 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0414,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0415 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0415,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0416 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0416,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0502 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0502,24.80,1.0,1.0,4.033E-002,24.795,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0503 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0503,27.08,1.0,1.0,3.693E-002,27.075,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0504 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0504,27.09,1.0,1.0,3.692E-002,27.086,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0505 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0505,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0506 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0506,25.82,1.0,1.0,3.873E-002,25.817,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0508 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0508,40.71,1.0,1.0,2.456E-002,40.714,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0510 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0510,26.41,1.0,1.0,3.786E-002,26.413,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0511 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0511,25.85,1.0,1.0,3.868E-002,25.854,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0512 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0512,25.89,1.0,1.0,3.862E-002,25.893,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0513 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0513,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0514 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0514,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0515 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0515,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0516 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0516,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2102 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2102,24.80,1.0,1.0,4.033E-002,24.795,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2103 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2103,27.08,1.0,1.0,3.693E-002,27.075,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2104 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2104,27.09,1.0,1.0,3.692E-002,27.086,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2105 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2105,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2106 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2106,25.82,1.0,1.0,3.873E-002,25.817,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2108 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2108,53.22,1.0,1.0,1.879E-002,53.218,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2110 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2110,26.41,1.0,1.0,3.786E-002,26.413,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2111 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2111,25.85,1.0,1.0,3.868E-002,25.854,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2112 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2112,25.89,1.0,1.0,3.862E-002,25.893,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2113 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2113,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2114 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2114,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2115 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2115,25.78,1.0,1.0,3.878E-002,25.784,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2116 APARTMENT PEOPLE,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2116,25.96,1.0,1.0,3.852E-002,25.963,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0211_2B APARTMENT PEOPLE 1,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0211_2B,54.28,1.0,1.0,1.842E-002,54.279,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0309_2B APARTMENT PEOPLE 1,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0309_2B,54.28,1.0,1.0,1.842E-002,54.279,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0409_2B APARTMENT PEOPLE 1,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0409_2B,54.28,1.0,1.0,1.842E-002,54.279,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0509_2B APARTMENT PEOPLE 1,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0509_2B,54.28,1.0,1.0,1.842E-002,54.279,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2109_2B APARTMENT PEOPLE 1,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2109_2B,54.28,1.0,1.0,1.842E-002,54.279,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0209_3B APARTMENT PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0209_3B,83.88,1.0,1.0,1.192E-002,83.881,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0307_3B APARTMENT PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0307_3B,83.88,1.0,1.0,1.192E-002,83.881,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0407_3B APARTMENT PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0407_3B,83.88,1.0,1.0,1.192E-002,83.881,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0507_3B APARTMENT PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0507_3B,83.88,1.0,1.0,1.192E-002,83.881,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2107_3B APARTMENT PEOPLE 2,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2107_3B,83.88,1.0,1.0,1.192E-002,83.881,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0201_4B APARTMENT PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0201_4B,105.37,1.0,1.0,9.490E-003,105.374,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0219_4B APARTMENT PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0219_4B,104.71,1.0,1.0,9.550E-003,104.712,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0301_4B APARTMENT PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0301_4B,105.37,1.0,1.0,9.490E-003,105.374,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0317_4B APARTMENT PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0317_4B,104.71,1.0,1.0,9.550E-003,104.712,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0401_4B APARTMENT PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0401_4B,105.37,1.0,1.0,9.490E-003,105.374,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0417_4B APARTMENT PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0417_4B,104.71,1.0,1.0,9.550E-003,104.712,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0501_4B APARTMENT PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0501_4B,105.37,1.0,1.0,9.490E-003,105.374,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_0517_4B APARTMENT PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_0517_4B,104.71,1.0,1.0,9.550E-003,104.712,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2101_4B APARTMENT PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2101_4B,105.37,1.0,1.0,9.490E-003,105.374,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
 People Internal Gains Nominal, THERMAL ZONE: UNIT_2117_4B APARTMENT PEOPLE 3,MIDRISEAPARTMENT APARTMENT OCC,THERMAL ZONE: UNIT_2117_4B,104.71,1.0,1.0,9.550E-003,104.712,0.300,0.700,AutoCalculate,MIDRISEAPARTMENT ACTIVITY,No,3.8200E-008,0,1
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, THERMAL ZONE: AMEN_0300 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: AMEN_0300,28.85,3.1,161.453,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,16.145,145.308
 Lights Internal Gains Nominal, THERMAL ZONE: AMEN_0400 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: AMEN_0400,28.85,3.1,161.453,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,16.145,145.308
 Lights Internal Gains Nominal, THERMAL ZONE: AMEN_0501 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: AMEN_0501,28.85,3.1,161.453,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,16.145,145.308
 Lights Internal Gains Nominal, THERMAL ZONE: AMEN_2100 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: AMEN_2100,28.85,3.1,161.453,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,16.145,145.308
 Lights Internal Gains Nominal, THERMAL ZONE: AMEN_2200 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: AMEN_2200,15.77,1.7,88.288,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,8.829,79.459
 Lights Internal Gains Nominal, THERMAL ZONE: AMEN_2300 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: AMEN_2300,42.25,4.5,236.457,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,23.646,212.811
 Lights Internal Gains Nominal, THERMAL ZONE: FITNESS_2200 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: FITNESS_2200,103.21,11.1,577.668,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,57.767,519.901
 Lights Internal Gains Nominal, THERMAL ZONE: LOUNGE_2300 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: LOUNGE_2300,102.57,11.0,574.088,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,57.409,516.679
 Lights Internal Gains Nominal, THERMAL ZONE: LOUNGE_2301 AMENITY LIGHTS,MIDRISEAPARTMENT COMMON LIGHT,THERMAL ZONE: LOUNGE_2301,21.90,2.4,122.559,5.597,52.000,0.000,0.000,0.000,1.000,1.000,General,12.256,110.303
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_0100 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_0100,54.51,0.0,281.633,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,281.633,281.633
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_0200 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_0200,97.57,0.0,504.120,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,504.120,504.120
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_0300 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_0300,97.57,0.0,504.127,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,504.127,504.127
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_0400 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_0400,97.57,0.0,504.127,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,504.127,504.127
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_0500 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_0500,97.57,0.0,504.127,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,504.127,504.127
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_2100 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_2100,97.57,0.0,504.127,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,504.127,504.127
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_2300 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_2300,21.90,0.0,113.131,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,113.131,113.131
 Lights Internal Gains Nominal, THERMAL ZONE: CORR_2301 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: CORR_2301,10.81,0.0,55.875,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,55.875,55.875
 Lights Internal Gains Nominal, THERMAL ZONE: ELEV LOBBY_2300 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: ELEV LOBBY_2300,18.73,0.0,96.797,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,96.797,96.797
 Lights Internal Gains Nominal, THERMAL ZONE: ELEV LOBBY_P101 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: ELEV LOBBY_P101,18.73,0.0,96.797,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,96.797,96.797
 Lights Internal Gains Nominal, THERMAL ZONE: ELEV LOBBY_P200 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: ELEV LOBBY_P200,18.73,0.0,96.797,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,96.797,96.797
 Lights Internal Gains Nominal, THERMAL ZONE: LOBBY_MAIL_0100 90.1-2010 - MIDRISEAPARTMENT - CORRIDOR LIGHTS,ALWAYS ON,THERMAL ZONE: LOBBY_MAIL_0100,166.72,0.0,861.363,5.167,N/A,0.000,0.000,0.000,1.000,1.000,General,861.363,861.363
 Lights Internal Gains Nominal, THERMAL ZONE: ELEC_0300 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: ELEC_0300,12.50,0.0,91.520,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,18.304
 Lights Internal Gains Nominal, THERMAL ZONE: ELEC_0400 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: ELEC_0400,12.50,0.0,91.520,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,18.304
 Lights Internal Gains Nominal, THERMAL ZONE: FCC_0100 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: FCC_0100,17.77,0.0,130.049,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,26.010
 Lights Internal Gains Nominal, THERMAL ZONE: MECH_0200 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: MECH_0200,9.97,0.0,72.967,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,14.593
 Lights Internal Gains Nominal, THERMAL ZONE: MECH_0300 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: MECH_0300,9.97,0.0,72.967,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,14.593
 Lights Internal Gains Nominal, THERMAL ZONE: MECH_0400 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: MECH_0400,9.97,0.0,72.967,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,14.593
 Lights Internal Gains Nominal, THERMAL ZONE: MECH_0500 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: MECH_0500,9.97,0.0,72.967,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,14.593
 Lights Internal Gains Nominal, THERMAL ZONE: MECH_2100 LIGHTS 7,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: MECH_2100,9.97,0.0,72.967,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,14.593
 Lights Internal Gains Nominal, THERMAL ZONE: BOH_0100 LIGHTS 5,APARTMENTMIDRISE LTG_OFF_SCH_2013,THERMAL ZONE: BOH_0100,94.88,5.1,817.049,8.611,160.000,0.000,0.000,0.000,1.000,1.000,General,0.000,817.049
 Lights Internal Gains Nominal, THERMAL ZONE: LEASING_0100 LIGHTS 5,APARTMENTMIDRISE LTG_OFF_SCH_2013,THERMAL ZONE: LEASING_0100,52.61,2.8,453.000,8.611,160.000,0.000,0.000,0.000,1.000,1.000,General,0.000,453.000
 Lights Internal Gains Nominal, THERMAL ZONE: RETAIL_0100 LIGHTS 5,APARTMENTMIDRISE LTG_OFF_SCH_2013,THERMAL ZONE: RETAIL_0100,148.42,8.0,1278.046,8.611,160.000,0.000,0.000,0.000,1.000,1.000,General,0.000,1278.046
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0202 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0202,24.80,1.0,98.751,3.983,98.751,0.000,0.000,0.000,1.000,1.000,General,1.481,21.429
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0203 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0203,27.08,1.0,107.831,3.983,107.831,0.000,0.000,0.000,1.000,1.000,General,1.617,23.399
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0204 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0204,24.76,1.0,98.617,3.983,98.617,0.000,0.000,0.000,1.000,1.000,General,1.479,21.400
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0205 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0205,24.75,1.0,98.573,3.983,98.573,0.000,0.000,0.000,1.000,1.000,General,1.479,21.390
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0206 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0206,27.09,1.0,107.875,3.983,107.875,0.000,0.000,0.000,1.000,1.000,General,1.618,23.409
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0207 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0207,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0208 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0208,25.82,1.0,102.821,3.983,102.821,0.000,0.000,0.000,1.000,1.000,General,1.542,22.312
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0210 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0210,40.71,1.0,162.151,3.983,162.151,0.000,0.000,0.000,1.000,1.000,General,2.432,35.187
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0212 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0212,26.41,1.0,105.192,3.983,105.192,0.000,0.000,0.000,1.000,1.000,General,1.578,22.827
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0213 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0213,25.85,1.0,102.968,3.983,102.968,0.000,0.000,0.000,1.000,1.000,General,1.545,22.344
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0214 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0214,25.89,1.0,103.122,3.983,103.122,0.000,0.000,0.000,1.000,1.000,General,1.547,22.377
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0215 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0215,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0216 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0216,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0217 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0217,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0218 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0218,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0302 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0302,24.80,1.0,98.751,3.983,98.751,0.000,0.000,0.000,1.000,1.000,General,1.481,21.429
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0303 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0303,27.08,1.0,107.831,3.983,107.831,0.000,0.000,0.000,1.000,1.000,General,1.617,23.399
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0304 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0304,27.09,1.0,107.875,3.983,107.875,0.000,0.000,0.000,1.000,1.000,General,1.618,23.409
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0305 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0305,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0306 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0306,25.82,1.0,102.821,3.983,102.821,0.000,0.000,0.000,1.000,1.000,General,1.542,22.312
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0308 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0308,40.71,1.0,162.151,3.983,162.151,0.000,0.000,0.000,1.000,1.000,General,2.432,35.187
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0310 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0310,26.41,1.0,105.192,3.983,105.192,0.000,0.000,0.000,1.000,1.000,General,1.578,22.827
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0311 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0311,25.85,1.0,102.968,3.983,102.968,0.000,0.000,0.000,1.000,1.000,General,1.545,22.344
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0312 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0312,25.89,1.0,103.122,3.983,103.122,0.000,0.000,0.000,1.000,1.000,General,1.547,22.377
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0313 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0313,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0314 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0314,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0315 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0315,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0316 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0316,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0402 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0402,24.80,1.0,98.751,3.983,98.751,0.000,0.000,0.000,1.000,1.000,General,1.481,21.429
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0403 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0403,27.08,1.0,107.831,3.983,107.831,0.000,0.000,0.000,1.000,1.000,General,1.617,23.399
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0404 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0404,27.09,1.0,107.875,3.983,107.875,0.000,0.000,0.000,1.000,1.000,General,1.618,23.409
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0405 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0405,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0406 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0406,25.82,1.0,102.821,3.983,102.821,0.000,0.000,0.000,1.000,1.000,General,1.542,22.312
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0408 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0408,40.71,1.0,162.151,3.983,162.151,0.000,0.000,0.000,1.000,1.000,General,2.432,35.187
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0410 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0410,26.41,1.0,105.192,3.983,105.192,0.000,0.000,0.000,1.000,1.000,General,1.578,22.827
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0411 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0411,25.85,1.0,102.968,3.983,102.968,0.000,0.000,0.000,1.000,1.000,General,1.545,22.344
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0412 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0412,25.89,1.0,103.122,3.983,103.122,0.000,0.000,0.000,1.000,1.000,General,1.547,22.377
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0413 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0413,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0414 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0414,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0415 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0415,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0416 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0416,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0502 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0502,24.80,1.0,98.751,3.983,98.751,0.000,0.000,0.000,1.000,1.000,General,1.481,21.429
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0503 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0503,27.08,1.0,107.831,3.983,107.831,0.000,0.000,0.000,1.000,1.000,General,1.617,23.399
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0504 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0504,27.09,1.0,107.875,3.983,107.875,0.000,0.000,0.000,1.000,1.000,General,1.618,23.409
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0505 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0505,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0506 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0506,25.82,1.0,102.821,3.983,102.821,0.000,0.000,0.000,1.000,1.000,General,1.542,22.312
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0508 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0508,40.71,1.0,162.151,3.983,162.151,0.000,0.000,0.000,1.000,1.000,General,2.432,35.187
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0510 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0510,26.41,1.0,105.192,3.983,105.192,0.000,0.000,0.000,1.000,1.000,General,1.578,22.827
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0511 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0511,25.85,1.0,102.968,3.983,102.968,0.000,0.000,0.000,1.000,1.000,General,1.545,22.344
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0512 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0512,25.89,1.0,103.122,3.983,103.122,0.000,0.000,0.000,1.000,1.000,General,1.547,22.377
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0513 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0513,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0514 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0514,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0515 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0515,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0516 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0516,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2102 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2102,24.80,1.0,98.751,3.983,98.751,0.000,0.000,0.000,1.000,1.000,General,1.481,21.429
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2103 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2103,27.08,1.0,107.831,3.983,107.831,0.000,0.000,0.000,1.000,1.000,General,1.617,23.399
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2104 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2104,27.09,1.0,107.875,3.983,107.875,0.000,0.000,0.000,1.000,1.000,General,1.618,23.409
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2105 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2105,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2106 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2106,25.82,1.0,102.821,3.983,102.821,0.000,0.000,0.000,1.000,1.000,General,1.542,22.312
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2108 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2108,53.22,1.0,211.949,3.983,211.949,0.000,0.000,0.000,1.000,1.000,General,3.179,45.993
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2110 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2110,26.41,1.0,105.192,3.983,105.192,0.000,0.000,0.000,1.000,1.000,General,1.578,22.827
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2111 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2111,25.85,1.0,102.968,3.983,102.968,0.000,0.000,0.000,1.000,1.000,General,1.545,22.344
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2112 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2112,25.89,1.0,103.122,3.983,103.122,0.000,0.000,0.000,1.000,1.000,General,1.547,22.377
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2113 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2113,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2114 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2114,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2115 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2115,25.78,1.0,102.687,3.983,102.687,0.000,0.000,0.000,1.000,1.000,General,1.540,22.283
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2116 APARTMENT LIGHTS,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2116,25.96,1.0,103.403,3.983,103.403,0.000,0.000,0.000,1.000,1.000,General,1.551,22.438
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0211_2B APARTMENT LIGHTS 1,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0211_2B,54.28,1.0,216.172,3.983,216.172,0.000,0.000,0.000,1.000,1.000,General,3.243,46.909
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0309_2B APARTMENT LIGHTS 1,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0309_2B,54.28,1.0,216.172,3.983,216.172,0.000,0.000,0.000,1.000,1.000,General,3.243,46.909
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0409_2B APARTMENT LIGHTS 1,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0409_2B,54.28,1.0,216.172,3.983,216.172,0.000,0.000,0.000,1.000,1.000,General,3.243,46.909
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0509_2B APARTMENT LIGHTS 1,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0509_2B,54.28,1.0,216.172,3.983,216.172,0.000,0.000,0.000,1.000,1.000,General,3.243,46.909
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2109_2B APARTMENT LIGHTS 1,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2109_2B,54.28,1.0,216.172,3.983,216.172,0.000,0.000,0.000,1.000,1.000,General,3.243,46.909
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0209_3B APARTMENT LIGHTS 2,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0209_3B,83.88,1.0,334.067,3.983,334.067,0.000,0.000,0.000,1.000,1.000,General,5.011,72.493
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0307_3B APARTMENT LIGHTS 2,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0307_3B,83.88,1.0,334.067,3.983,334.067,0.000,0.000,0.000,1.000,1.000,General,5.011,72.493
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0407_3B APARTMENT LIGHTS 2,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0407_3B,83.88,1.0,334.067,3.983,334.067,0.000,0.000,0.000,1.000,1.000,General,5.011,72.493
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0507_3B APARTMENT LIGHTS 2,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0507_3B,83.88,1.0,334.067,3.983,334.067,0.000,0.000,0.000,1.000,1.000,General,5.011,72.493
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2107_3B APARTMENT LIGHTS 2,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2107_3B,83.88,1.0,334.067,3.983,334.067,0.000,0.000,0.000,1.000,1.000,General,5.011,72.493
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0201_4B APARTMENT LIGHTS 3,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0201_4B,105.37,1.0,419.668,3.983,419.668,0.000,0.000,0.000,1.000,1.000,General,6.295,91.068
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0219_4B APARTMENT LIGHTS 3,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0219_4B,104.71,1.0,417.033,3.983,417.033,0.000,0.000,0.000,1.000,1.000,General,6.255,90.496
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0301_4B APARTMENT LIGHTS 3,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0301_4B,105.37,1.0,419.668,3.983,419.668,0.000,0.000,0.000,1.000,1.000,General,6.295,91.068
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0317_4B APARTMENT LIGHTS 3,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0317_4B,104.71,1.0,417.033,3.983,417.033,0.000,0.000,0.000,1.000,1.000,General,6.255,90.496
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0401_4B APARTMENT LIGHTS 3,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0401_4B,105.37,1.0,419.668,3.983,419.668,0.000,0.000,0.000,1.000,1.000,General,6.295,91.068
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0417_4B APARTMENT LIGHTS 3,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0417_4B,104.71,1.0,417.033,3.983,417.033,0.000,0.000,0.000,1.000,1.000,General,6.255,90.496
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0501_4B APARTMENT LIGHTS 3,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0501_4B,105.37,1.0,419.668,3.983,419.668,0.000,0.000,0.000,1.000,1.000,General,6.295,91.068
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_0517_4B APARTMENT LIGHTS 3,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_0517_4B,104.71,1.0,417.033,3.983,417.033,0.000,0.000,0.000,1.000,1.000,General,6.255,90.496
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2101_4B APARTMENT LIGHTS 3,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2101_4B,105.37,1.0,419.668,3.983,419.668,0.000,0.000,0.000,1.000,1.000,General,6.295,91.068
 Lights Internal Gains Nominal, THERMAL ZONE: UNIT_2117_4B APARTMENT LIGHTS 3,MIDRISEAPARTMENT APARTMENT LIGHT,THERMAL ZONE: UNIT_2117_4B,104.71,1.0,417.033,3.983,417.033,0.000,0.000,0.000,1.000,1.000,General,6.255,90.496
 Lights Internal Gains Nominal, THERMAL ZONE: RESTROOM_0100 LIGHTS 1,ALWAYS ON,THERMAL ZONE: RESTROOM_0100,11.12,0.0,83.779,7.535,N/A,0.000,0.000,0.000,1.000,1.000,General,83.779,83.779
 Lights Internal Gains Nominal, THERMAL ZONE: RESTROOM_2201 LIGHTS 1,ALWAYS ON,THERMAL ZONE: RESTROOM_2201,9.97,0.0,75.113,7.535,N/A,0.000,0.000,0.000,1.000,1.000,General,75.113,75.113
 Lights Internal Gains Nominal, THERMAL ZONE: RESTROOM_2202 LIGHTS 1,ALWAYS ON,THERMAL ZONE: RESTROOM_2202,6.85,0.0,51.622,7.535,N/A,0.000,0.000,0.000,1.000,1.000,General,51.622,51.622
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0101 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0101,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0102 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0102,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0201 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0201,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0202 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0202,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0301 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0301,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0302 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0302,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0401 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0401,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0402 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0402,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0501 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0501,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_0502 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_0502,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_2101 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_2101,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_2102 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_2102,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_2201 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_2201,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_2202 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_2202,19.17,0.0,103.156,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.156,103.156
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_2301 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_2301,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_2302 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_2302,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_P101 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_P101,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_P102 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_P102,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_P201 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_P201,19.21,0.0,103.363,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.363,103.363
 Lights Internal Gains Nominal, THERMAL ZONE: STAIR_P202 LIGHTS 2,ALWAYS ON,THERMAL ZONE: STAIR_P202,19.18,0.0,103.206,5.382,N/A,0.000,0.000,0.000,1.000,1.000,General,103.206,103.206
 Lights Internal Gains Nominal, THERMAL ZONE: PACKAGE_0100 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: PACKAGE_0100,28.55,0.0,138.280,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,27.656
 Lights Internal Gains Nominal, THERMAL ZONE: RETAIL STORAGE_0100 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: RETAIL STORAGE_0100,38.27,0.0,185.377,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,37.075
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_0100 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_0100,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_0200 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_0200,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_0300 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_0300,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_0400 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_0400,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_0500 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_0500,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_2100 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_2100,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_P100 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_P100,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: STOR_P200 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: STOR_P200,6.85,0.0,33.186,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,6.637
 Lights Internal Gains Nominal, THERMAL ZONE: TRASH_0200 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: TRASH_0200,9.44,0.0,45.736,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,9.147
 Lights Internal Gains Nominal, THERMAL ZONE: TRASH_0300 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: TRASH_0300,9.44,0.0,45.736,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,9.147
 Lights Internal Gains Nominal, THERMAL ZONE: TRASH_0400 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: TRASH_0400,9.44,0.0,45.736,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,9.147
 Lights Internal Gains Nominal, THERMAL ZONE: TRASH_0500 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: TRASH_0500,9.44,0.0,45.736,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,9.147
 Lights Internal Gains Nominal, THERMAL ZONE: TRASH_2100 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: TRASH_2100,9.44,0.0,45.736,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,9.147
 Lights Internal Gains Nominal, THERMAL ZONE: TRASH_2200 LIGHTS 3,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: TRASH_2200,9.44,0.0,45.736,4.844,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,9.147
 Lights Internal Gains Nominal, THERMAL ZONE: ELEV CONTROL_2301 LIGHTS 4,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: ELEV CONTROL_2301,7.92,0.0,57.973,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,11.595
 Lights Internal Gains Nominal, THERMAL ZONE: ELEV CONTROL_2302 LIGHTS 4,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: ELEV CONTROL_2302,6.85,0.0,50.147,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,10.029
 Lights Internal Gains Nominal, THERMAL ZONE: XFMR_0201 LIGHTS 4,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: XFMR_0201,12.50,0.0,91.520,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,18.304
 Lights Internal Gains Nominal, THERMAL ZONE: XFMR_0401 LIGHTS 4,MIDRISEAPARTMENT ELECMECH LIGHT,THERMAL ZONE: XFMR_0401,12.50,0.0,91.520,7.319,N/A,0.000,0.000,0.000,1.000,1.000,General,0.000,18.304
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: AMEN_0300 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: AMEN_0300,28.85,3.1,235.970,8.181,76.000,0.000,0.000,0.000,1.000,General,23.597,212.373
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: AMEN_0400 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: AMEN_0400,28.85,3.1,235.970,8.181,76.000,0.000,0.000,0.000,1.000,General,23.597,212.373
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: AMEN_0501 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: AMEN_0501,28.85,3.1,235.970,8.181,76.000,0.000,0.000,0.000,1.000,General,23.597,212.373
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: AMEN_2100 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: AMEN_2100,28.85,3.1,235.970,8.181,76.000,0.000,0.000,0.000,1.000,General,23.597,212.373
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: AMEN_2200 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: AMEN_2200,15.77,1.7,129.037,8.181,76.000,0.000,0.000,0.000,1.000,General,12.904,116.133
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: AMEN_2300 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: AMEN_2300,42.25,4.5,345.590,8.181,76.000,0.000,0.000,0.000,1.000,General,34.559,311.031
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: FITNESS_2200 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: FITNESS_2200,103.21,11.1,844.284,8.181,76.000,0.000,0.000,0.000,1.000,General,84.428,759.855
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: LOUNGE_2300 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: LOUNGE_2300,102.57,11.0,839.051,8.181,76.000,0.000,0.000,0.000,1.000,General,83.905,755.146
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: LOUNGE_2301 AMENITY ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: LOUNGE_2301,21.90,2.4,179.124,8.181,76.000,0.000,0.000,0.000,1.000,General,17.912,161.212
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: ELEC_0300 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: ELEC_0300,12.50,0.0,36.339,2.906,N/A,0.000,0.000,0.000,1.000,General,3.634,32.705
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: ELEC_0400 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: ELEC_0400,12.50,0.0,36.339,2.906,N/A,0.000,0.000,0.000,1.000,General,3.634,32.705
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: FCC_0100 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: FCC_0100,17.77,0.0,51.637,2.906,N/A,0.000,0.000,0.000,1.000,General,5.164,46.473
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: MECH_0200 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: MECH_0200,9.97,0.0,28.972,2.906,N/A,0.000,0.000,0.000,1.000,General,2.897,26.075
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: MECH_0300 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: MECH_0300,9.97,0.0,28.972,2.906,N/A,0.000,0.000,0.000,1.000,General,2.897,26.075
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: MECH_0400 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: MECH_0400,9.97,0.0,28.972,2.906,N/A,0.000,0.000,0.000,1.000,General,2.897,26.075
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: MECH_0500 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: MECH_0500,9.97,0.0,28.972,2.906,N/A,0.000,0.000,0.000,1.000,General,2.897,26.075
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: MECH_2100 90.1-2010 - OFFICE - ELEC/MECHROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: MECH_2100,9.97,0.0,28.972,2.906,N/A,0.000,0.000,0.000,1.000,General,2.897,26.075
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: BOH_0100 ELECTRIC EQUIPMENT 1,APARTMENTMIDRISE EQP_OFF_SCH_2010_2013,THERMAL ZONE: BOH_0100,94.88,5.1,1521.754,16.038,298.000,0.000,0.000,0.000,1.000,General,332.693,1408.764
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: LEASING_0100 ELECTRIC EQUIPMENT 1,APARTMENTMIDRISE EQP_OFF_SCH_2010_2013,THERMAL ZONE: LEASING_0100,52.61,2.8,843.713,16.038,298.000,0.000,0.000,0.000,1.000,General,184.457,781.067
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: RETAIL_0100 ELECTRIC EQUIPMENT 1,APARTMENTMIDRISE EQP_OFF_SCH_2010_2013,THERMAL ZONE: RETAIL_0100,148.42,8.0,2380.362,16.038,298.000,0.000,0.000,0.000,1.000,General,520.407,2203.620
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0202 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0202,24.80,1.0,96.083,3.875,96.083,0.000,0.000,0.000,1.000,General,9.608,57.650
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0203 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0203,27.08,1.0,104.916,3.875,104.916,0.000,0.000,0.000,1.000,General,10.492,62.950
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0204 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0204,24.76,1.0,95.952,3.875,95.952,0.000,0.000,0.000,1.000,General,9.595,57.571
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0205 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0205,24.75,1.0,95.908,3.875,95.908,0.000,0.000,0.000,1.000,General,9.591,57.545
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0206 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0206,27.09,1.0,104.960,3.875,104.960,0.000,0.000,0.000,1.000,General,10.496,62.976
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0207 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0207,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0208 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0208,25.82,1.0,100.042,3.875,100.042,0.000,0.000,0.000,1.000,General,10.004,60.025
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0210 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0210,40.71,1.0,157.769,3.875,157.769,0.000,0.000,0.000,1.000,General,15.777,94.661
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0212 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0212,26.41,1.0,102.349,3.875,102.349,0.000,0.000,0.000,1.000,General,10.235,61.409
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0213 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0213,25.85,1.0,100.185,3.875,100.185,0.000,0.000,0.000,1.000,General,10.019,60.111
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0214 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0214,25.89,1.0,100.335,3.875,100.335,0.000,0.000,0.000,1.000,General,10.033,60.201
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0215 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0215,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0216 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0216,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0217 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0217,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0218 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0218,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0302 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0302,24.80,1.0,96.083,3.875,96.083,0.000,0.000,0.000,1.000,General,9.608,57.650
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0303 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0303,27.08,1.0,104.916,3.875,104.916,0.000,0.000,0.000,1.000,General,10.492,62.950
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0304 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0304,27.09,1.0,104.960,3.875,104.960,0.000,0.000,0.000,1.000,General,10.496,62.976
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0305 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0305,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0306 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0306,25.82,1.0,100.042,3.875,100.042,0.000,0.000,0.000,1.000,General,10.004,60.025
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0308 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0308,40.71,1.0,157.769,3.875,157.769,0.000,0.000,0.000,1.000,General,15.777,94.661
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0310 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0310,26.41,1.0,102.349,3.875,102.349,0.000,0.000,0.000,1.000,General,10.235,61.409
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0311 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0311,25.85,1.0,100.185,3.875,100.185,0.000,0.000,0.000,1.000,General,10.019,60.111
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0312 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0312,25.89,1.0,100.335,3.875,100.335,0.000,0.000,0.000,1.000,General,10.033,60.201
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0313 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0313,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0314 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0314,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0315 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0315,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0316 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0316,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0402 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0402,24.80,1.0,96.083,3.875,96.083,0.000,0.000,0.000,1.000,General,9.608,57.650
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0403 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0403,27.08,1.0,104.916,3.875,104.916,0.000,0.000,0.000,1.000,General,10.492,62.950
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0404 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0404,27.09,1.0,104.960,3.875,104.960,0.000,0.000,0.000,1.000,General,10.496,62.976
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0405 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0405,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0406 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0406,25.82,1.0,100.042,3.875,100.042,0.000,0.000,0.000,1.000,General,10.004,60.025
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0408 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0408,40.71,1.0,157.769,3.875,157.769,0.000,0.000,0.000,1.000,General,15.777,94.661
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0410 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0410,26.41,1.0,102.349,3.875,102.349,0.000,0.000,0.000,1.000,General,10.235,61.409
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0411 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0411,25.85,1.0,100.185,3.875,100.185,0.000,0.000,0.000,1.000,General,10.019,60.111
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0412 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0412,25.89,1.0,100.335,3.875,100.335,0.000,0.000,0.000,1.000,General,10.033,60.201
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0413 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0413,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0414 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0414,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0415 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0415,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0416 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0416,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0502 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0502,24.80,1.0,96.083,3.875,96.083,0.000,0.000,0.000,1.000,General,9.608,57.650
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0503 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0503,27.08,1.0,104.916,3.875,104.916,0.000,0.000,0.000,1.000,General,10.492,62.950
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0504 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0504,27.09,1.0,104.960,3.875,104.960,0.000,0.000,0.000,1.000,General,10.496,62.976
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0505 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0505,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0506 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0506,25.82,1.0,100.042,3.875,100.042,0.000,0.000,0.000,1.000,General,10.004,60.025
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0508 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0508,40.71,1.0,157.769,3.875,157.769,0.000,0.000,0.000,1.000,General,15.777,94.661
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0510 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0510,26.41,1.0,102.349,3.875,102.349,0.000,0.000,0.000,1.000,General,10.235,61.409
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0511 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0511,25.85,1.0,100.185,3.875,100.185,0.000,0.000,0.000,1.000,General,10.019,60.111
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0512 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0512,25.89,1.0,100.335,3.875,100.335,0.000,0.000,0.000,1.000,General,10.033,60.201
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0513 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0513,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0514 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0514,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0515 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0515,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0516 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0516,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2102 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2102,24.80,1.0,96.083,3.875,96.083,0.000,0.000,0.000,1.000,General,9.608,57.650
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2103 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2103,27.08,1.0,104.916,3.875,104.916,0.000,0.000,0.000,1.000,General,10.492,62.950
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2104 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2104,27.09,1.0,104.960,3.875,104.960,0.000,0.000,0.000,1.000,General,10.496,62.976
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2105 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2105,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2106 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2106,25.82,1.0,100.042,3.875,100.042,0.000,0.000,0.000,1.000,General,10.004,60.025
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2108 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2108,53.22,1.0,206.220,3.875,206.220,0.000,0.000,0.000,1.000,General,20.622,123.732
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2110 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2110,26.41,1.0,102.349,3.875,102.349,0.000,0.000,0.000,1.000,General,10.235,61.409
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2111 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2111,25.85,1.0,100.185,3.875,100.185,0.000,0.000,0.000,1.000,General,10.019,60.111
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2112 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2112,25.89,1.0,100.335,3.875,100.335,0.000,0.000,0.000,1.000,General,10.033,60.201
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2113 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2113,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2114 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2114,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2115 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2115,25.78,1.0,99.912,3.875,99.912,0.000,0.000,0.000,1.000,General,9.991,59.947
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2116 APARTMENT ELECTRIC EQUIPMENT,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2116,25.96,1.0,100.608,3.875,100.608,0.000,0.000,0.000,1.000,General,10.061,60.365
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0211_2B APARTMENT ELECTRIC EQUIPMENT 1,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0211_2B,54.28,1.0,210.330,3.875,210.330,0.000,0.000,0.000,1.000,General,21.033,126.198
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0309_2B APARTMENT ELECTRIC EQUIPMENT 1,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0309_2B,54.28,1.0,210.330,3.875,210.330,0.000,0.000,0.000,1.000,General,21.033,126.198
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0409_2B APARTMENT ELECTRIC EQUIPMENT 1,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0409_2B,54.28,1.0,210.330,3.875,210.330,0.000,0.000,0.000,1.000,General,21.033,126.198
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0509_2B APARTMENT ELECTRIC EQUIPMENT 1,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0509_2B,54.28,1.0,210.330,3.875,210.330,0.000,0.000,0.000,1.000,General,21.033,126.198
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2109_2B APARTMENT ELECTRIC EQUIPMENT 1,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2109_2B,54.28,1.0,210.330,3.875,210.330,0.000,0.000,0.000,1.000,General,21.033,126.198
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0209_3B APARTMENT ELECTRIC EQUIPMENT 2,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0209_3B,83.88,1.0,325.039,3.875,325.039,0.000,0.000,0.000,1.000,General,32.504,195.023
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0307_3B APARTMENT ELECTRIC EQUIPMENT 2,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0307_3B,83.88,1.0,325.039,3.875,325.039,0.000,0.000,0.000,1.000,General,32.504,195.023
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0407_3B APARTMENT ELECTRIC EQUIPMENT 2,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0407_3B,83.88,1.0,325.039,3.875,325.039,0.000,0.000,0.000,1.000,General,32.504,195.023
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0507_3B APARTMENT ELECTRIC EQUIPMENT 2,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0507_3B,83.88,1.0,325.039,3.875,325.039,0.000,0.000,0.000,1.000,General,32.504,195.023
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2107_3B APARTMENT ELECTRIC EQUIPMENT 2,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2107_3B,83.88,1.0,325.039,3.875,325.039,0.000,0.000,0.000,1.000,General,32.504,195.023
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0201_4B APARTMENT ELECTRIC EQUIPMENT 3,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0201_4B,105.37,1.0,408.325,3.875,408.325,0.000,0.000,0.000,1.000,General,40.833,244.995
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0219_4B APARTMENT ELECTRIC EQUIPMENT 3,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0219_4B,104.71,1.0,405.762,3.875,405.762,0.000,0.000,0.000,1.000,General,40.576,243.457
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0301_4B APARTMENT ELECTRIC EQUIPMENT 3,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0301_4B,105.37,1.0,408.325,3.875,408.325,0.000,0.000,0.000,1.000,General,40.833,244.995
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0317_4B APARTMENT ELECTRIC EQUIPMENT 3,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0317_4B,104.71,1.0,405.762,3.875,405.762,0.000,0.000,0.000,1.000,General,40.576,243.457
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0401_4B APARTMENT ELECTRIC EQUIPMENT 3,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0401_4B,105.37,1.0,408.325,3.875,408.325,0.000,0.000,0.000,1.000,General,40.833,244.995
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0417_4B APARTMENT ELECTRIC EQUIPMENT 3,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0417_4B,104.71,1.0,405.762,3.875,405.762,0.000,0.000,0.000,1.000,General,40.576,243.457
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0501_4B APARTMENT ELECTRIC EQUIPMENT 3,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0501_4B,105.37,1.0,408.325,3.875,408.325,0.000,0.000,0.000,1.000,General,40.833,244.995
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_0517_4B APARTMENT ELECTRIC EQUIPMENT 3,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_0517_4B,104.71,1.0,405.762,3.875,405.762,0.000,0.000,0.000,1.000,General,40.576,243.457
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2101_4B APARTMENT ELECTRIC EQUIPMENT 3,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2101_4B,105.37,1.0,408.325,3.875,408.325,0.000,0.000,0.000,1.000,General,40.833,244.995
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: UNIT_2117_4B APARTMENT ELECTRIC EQUIPMENT 3,MIDRISEAPARTMENT APARTMENT EQUIP,THERMAL ZONE: UNIT_2117_4B,104.71,1.0,405.762,3.875,405.762,0.000,0.000,0.000,1.000,General,40.576,243.457
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: RESTROOM_0100 90.1-2010 - OFFICE - RESTROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: RESTROOM_0100,11.12,0.0,8.378,0.753,N/A,0.000,0.000,0.000,1.000,General,0.838,7.540
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: RESTROOM_2201 90.1-2010 - OFFICE - RESTROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: RESTROOM_2201,9.97,0.0,7.511,0.753,N/A,0.000,0.000,0.000,1.000,General,0.751,6.760
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: RESTROOM_2202 90.1-2010 - OFFICE - RESTROOM ELECTRIC EQUIPMENT,MIDRISEAPARTMENT COMMON EQUIP,THERMAL ZONE: RESTROOM_2202,6.85,0.0,5.162,0.753,N/A,0.000,0.000,0.000,1.000,General,0.516,4.646
! <OtherEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 OtherEquipment Internal Gains Nominal, OTHER EQUIPMENT 4,ALWAYS ON,THERMAL ZONE: ELEV CONTROL_2301,7.92,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, OTHER EQUIPMENT 5,ALWAYS ON,THERMAL ZONE: ELEV CONTROL_2302,6.85,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, OTHER EQUIPMENT 6,ALWAYS ON,THERMAL ZONE: XFMR_0201,12.50,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
 OtherEquipment Internal Gains Nominal, OTHER EQUIPMENT 3,ALWAYS ON,THERMAL ZONE: XFMR_0401,12.50,0.0,0.000,0.000,N/A,0.000,0.000,0.000,1.000,0.000,0.000
! <Shadowing/Sun Position Calculations Annual Simulations>, Shading Calculation Method, Shading Calculation Update Frequency Method, Shading Calculation Update Frequency {days}, Maximum Figures in Shadow Overlap Calculations {}, Polygon Clipping Algorithm, Pixel Counting Resolution, Sky Diffuse Modeling Algorithm, Output External Shading Calculation Results, Disable Self-Shading Within Shading Zone Groups, Disable Self-Shading From Shading Zone Groups to Other Zones
Shadowing/Sun Position Calculations Annual Simulations,PolygonClipping,Periodic,20,15000,SutherlandHodgman,512,SimpleSkyDiffuseModeling,No,No,No
! <Water Heater Information>,Type,Name,Volume {m3},Maximum Capacity {W},Standard Rated Recovery Efficiency, Standard Rated Energy Factor
! <ZoneInfiltration Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/Exterior Surface Area {m3/s-m2},ACH - Air Changes per Hour,Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2}
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: AMEN_0300 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: AMEN_0300,28.85,3.1,3.145E-002,1.090E-003,1.524E-003,1.332,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: AMEN_0400 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: AMEN_0400,28.85,3.1,3.143E-002,1.090E-003,1.524E-003,1.331,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: AMEN_0501 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: AMEN_0501,28.85,3.1,3.143E-002,1.090E-003,1.524E-003,1.331,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: AMEN_2100 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: AMEN_2100,28.85,3.1,3.739E-002,1.296E-003,1.524E-003,1.331,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: AMEN_2200 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: AMEN_2200,15.77,1.7,4.360E-002,2.764E-003,1.524E-003,2.968,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: AMEN_2300 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: AMEN_2300,42.25,4.5,0.133,3.139E-003,1.524E-003,3.370,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: FITNESS_2200 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: FITNESS_2200,103.21,11.1,0.311,3.016E-003,1.524E-003,3.238,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: LOUNGE_2300 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: LOUNGE_2300,102.57,11.0,0.275,2.686E-003,1.524E-003,2.884,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: LOUNGE_2301 HIGHRISEAPARTMENT APARTMENT INFILTRATION 1,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: LOUNGE_2301,21.90,2.4,6.937E-002,3.168E-003,1.524E-003,3.402,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_0100,54.51,0.0,0.232,4.264E-003,1.524E-003,2.838,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_0200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_0200,97.57,0.0,2.703E-002,2.770E-004,1.524E-003,0.327,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_0300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_0300,97.57,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_0400 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_0400,97.57,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_0500 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_0500,97.57,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_2100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_2100,97.57,0.0,1.930E-003,1.978E-005,1.524E-003,2.031E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_2300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_2300,21.90,0.0,0.119,5.445E-003,1.524E-003,5.846,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: CORR_2301 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: CORR_2301,10.81,0.0,1.648E-002,1.524E-003,1.524E-003,1.636,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV LOBBY_2300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV LOBBY_2300,18.73,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV LOBBY_P101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV LOBBY_P101,18.73,0.0,2.886E-002,1.540E-003,1.524E-003,1.866,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV LOBBY_P200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV LOBBY_P200,18.73,0.0,3.085E-002,1.647E-003,1.524E-003,1.852,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: LOBBY_MAIL_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: LOBBY_MAIL_0100,166.72,0.0,0.516,3.097E-003,1.524E-003,2.061,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEC_0300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: ELEC_0300,12.50,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEC_0400 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: ELEC_0400,12.50,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: FCC_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: FCC_0100,17.77,0.0,2.708E-002,1.524E-003,1.524E-003,1.014,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: MECH_0200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: MECH_0200,9.97,0.0,1.519E-002,1.524E-003,1.524E-003,1.800,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: MECH_0300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: MECH_0300,9.97,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: MECH_0400 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: MECH_0400,9.97,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: MECH_0500 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: MECH_0500,9.97,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: MECH_2100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 3,ALWAYS ON,THERMAL ZONE: MECH_2100,9.97,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: BOH_0100 HIGHRISEAPARTMENT OFFICE INFILTRATION,APARTMENTMIDRISE INF_OFF_SCH,THERMAL ZONE: BOH_0100,94.88,5.1,1.416E-002,1.492E-004,6.826E-005,9.929E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: LEASING_0100 HIGHRISEAPARTMENT OFFICE INFILTRATION,APARTMENTMIDRISE INF_OFF_SCH,THERMAL ZONE: LEASING_0100,52.61,2.8,1.416E-002,2.691E-004,1.399E-004,0.179,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: RETAIL_0100 HIGHRISEAPARTMENT OFFICE INFILTRATION,APARTMENTMIDRISE INF_OFF_SCH,THERMAL ZONE: RETAIL_0100,148.42,8.0,1.416E-002,9.540E-005,4.363E-005,6.348E-002,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0202 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0202,24.80,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0203 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0203,27.08,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0204 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0204,24.76,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0205 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0205,24.75,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0206 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0206,27.09,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0207 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0207,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0208 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0208,25.82,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0210 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0210,40.71,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0212 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0212,26.41,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0213 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0213,25.85,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0214 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0214,25.89,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0215 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0215,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0216 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0216,25.96,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0217 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0217,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0218 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0218,25.96,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0302 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0302,24.80,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0303 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0303,27.08,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0304 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0304,27.09,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0305 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0305,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0306 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0306,25.82,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0308 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0308,40.71,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0310 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0310,26.41,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0311 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0311,25.85,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0312 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0312,25.89,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0313 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0313,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0314 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0314,25.96,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0315 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0315,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0316 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0316,25.96,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0402 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0402,24.80,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0403 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0403,27.08,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0404 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0404,27.09,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0405 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0405,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0406 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0406,25.82,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0408 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0408,40.71,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0410 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0410,26.41,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0411 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0411,25.85,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0412 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0412,25.89,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0413 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0413,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0414 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0414,25.96,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0415 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0415,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0416 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0416,25.96,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0502 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0502,24.80,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0503 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0503,27.08,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0504 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0504,27.09,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0505 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0505,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0506 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0506,25.82,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0508 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0508,40.71,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0510 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0510,26.41,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0511 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0511,25.85,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0512 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0512,25.89,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0513 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0513,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0514 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0514,25.96,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0515 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0515,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0516 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0516,25.96,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2102 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2102,24.80,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2103 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2103,27.08,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2104 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2104,27.09,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2105 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2105,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2106 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2106,25.82,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2108 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2108,53.22,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2110 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2110,26.41,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2111 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2111,25.85,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2112 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2112,25.89,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2113 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2113,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2114 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2114,25.96,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2115 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2115,25.78,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2116 HIGHRISEAPARTMENT APARTMENT INFILTRATION,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2116,25.96,1.0,0.000,0.000,0.000,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0211_2B HIGHRISEAPARTMENT APARTMENT INFILTRATION 2,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0211_2B,54.28,1.0,2.596E-002,4.782E-004,5.313E-004,0.565,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0309_2B HIGHRISEAPARTMENT APARTMENT INFILTRATION 2,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0309_2B,54.28,1.0,2.596E-002,4.782E-004,5.899E-004,0.584,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0409_2B HIGHRISEAPARTMENT APARTMENT INFILTRATION 2,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0409_2B,54.28,1.0,2.596E-002,4.782E-004,5.899E-004,0.584,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0509_2B HIGHRISEAPARTMENT APARTMENT INFILTRATION 2,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0509_2B,54.28,1.0,2.596E-002,4.782E-004,5.899E-004,0.584,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2109_2B HIGHRISEAPARTMENT APARTMENT INFILTRATION 2,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2109_2B,54.28,1.0,2.596E-002,4.782E-004,2.434E-004,0.491,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0209_3B HIGHRISEAPARTMENT APARTMENT INFILTRATION 3,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0209_3B,83.88,1.0,2.596E-002,3.095E-004,4.632E-004,0.365,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0307_3B HIGHRISEAPARTMENT APARTMENT INFILTRATION 3,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0307_3B,83.88,1.0,2.596E-002,3.095E-004,4.792E-004,0.378,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0407_3B HIGHRISEAPARTMENT APARTMENT INFILTRATION 3,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0407_3B,83.88,1.0,2.596E-002,3.095E-004,4.792E-004,0.378,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0507_3B HIGHRISEAPARTMENT APARTMENT INFILTRATION 3,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0507_3B,83.88,1.0,2.596E-002,3.095E-004,4.792E-004,0.378,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2107_3B HIGHRISEAPARTMENT APARTMENT INFILTRATION 3,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2107_3B,83.88,1.0,2.596E-002,3.095E-004,1.800E-004,0.318,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0201_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION 4,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0201_4B,105.37,1.0,3.540E-002,3.359E-004,2.139E-004,0.397,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0219_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION 4,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0219_4B,104.71,1.0,3.540E-002,3.380E-004,4.563E-004,0.399,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0301_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION 4,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0301_4B,105.37,1.0,3.540E-002,3.359E-004,6.095E-004,0.410,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0317_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION 4,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0317_4B,104.71,1.0,3.540E-002,3.380E-004,6.130E-004,0.413,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0401_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION 4,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0401_4B,105.37,1.0,3.540E-002,3.359E-004,6.095E-004,0.410,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0417_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION 4,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0417_4B,104.71,1.0,3.540E-002,3.380E-004,6.130E-004,0.413,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0501_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION 4,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0501_4B,105.37,1.0,3.540E-002,3.359E-004,6.095E-004,0.410,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_0517_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION 4,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_0517_4B,104.71,1.0,3.540E-002,3.380E-004,6.130E-004,0.413,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2101_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION 4,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2101_4B,105.37,1.0,3.540E-002,3.359E-004,2.686E-004,0.345,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: UNIT_2117_4B HIGHRISEAPARTMENT APARTMENT INFILTRATION 4,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: UNIT_2117_4B,104.71,1.0,3.540E-002,3.380E-004,2.458E-004,0.347,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: RESTROOM_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 2,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: RESTROOM_0100,11.12,0.0,1.695E-002,1.524E-003,1.524E-003,1.014,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: RESTROOM_2201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 2,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: RESTROOM_2201,9.97,0.0,1.519E-002,1.524E-003,1.524E-003,1.636,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: RESTROOM_2202 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 2,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: RESTROOM_2202,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0101,15.58,0.0,1.961E-002,1.258E-003,1.524E-003,0.837,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0102 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0102,9.46,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0201,15.58,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0202 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0202,9.46,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0301 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0301,15.58,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0302 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0302,9.46,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0401 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0401,15.58,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0402 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0402,9.46,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0501 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0501,15.58,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_0502 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_0502,9.46,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_2101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_2101,15.58,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_2102 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_2102,9.46,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_2301 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_2301,15.58,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_2302 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_2302,9.45,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_2303 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_2303,15.58,0.0,3.590E-002,2.304E-003,1.524E-003,2.474,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_2304 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_2304,9.46,0.0,2.711E-002,2.867E-003,1.524E-003,3.079,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_P101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_P101,15.58,0.0,2.154E-002,1.382E-003,1.524E-003,1.674,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_P102 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_P102,9.46,0.0,1.126E-002,1.191E-003,1.524E-003,1.442,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_P201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_P201,15.58,0.0,2.320E-002,1.489E-003,1.524E-003,1.674,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV_P202 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 8,MIDRISEAPARTMENT INFIL (0.25),THERMAL ZONE: ELEV_P202,9.46,0.0,1.213E-002,1.282E-003,1.524E-003,1.442,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0101,19.21,0.0,7.820E-002,4.072E-003,1.524E-003,2.709,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0102 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0102,19.18,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0201,19.21,0.0,5.327E-003,2.774E-004,1.524E-003,0.328,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0202 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0202,19.18,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0301 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0301,19.21,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0302 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0302,19.18,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0401 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0401,19.21,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0402 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0402,19.18,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0501 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0501,19.21,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_0502 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_0502,19.18,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_2101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_2101,19.21,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_2102 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_2102,19.18,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_2201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_2201,19.21,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_2202 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_2202,19.17,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_2301 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_2301,19.21,0.0,7.773E-002,4.047E-003,1.524E-003,4.346,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_2302 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_2302,19.18,0.0,7.768E-002,4.051E-003,1.524E-003,4.349,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_P101 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_P101,19.21,0.0,5.920E-002,3.082E-003,1.524E-003,3.734,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_P102 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_P102,19.18,0.0,5.916E-002,3.085E-003,1.524E-003,3.737,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_P201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_P201,19.21,0.0,6.055E-002,3.153E-003,1.524E-003,3.546,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STAIR_P202 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 5,ALWAYS ON,THERMAL ZONE: STAIR_P202,19.18,0.0,6.348E-002,3.311E-003,1.524E-003,3.724,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: PACKAGE_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: PACKAGE_0100,28.55,0.0,0.210,7.346E-003,1.524E-003,4.888,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: RETAIL STORAGE_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: RETAIL STORAGE_0100,38.27,0.0,5.833E-002,1.524E-003,1.524E-003,1.014,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_0100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_0100,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_0200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_0200,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_0300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_0300,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_0400 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_0400,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_0500 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_0500,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_2100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_2100,6.85,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_P100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_P100,6.85,0.0,1.126E-002,1.643E-003,1.524E-003,1.991,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: STOR_P200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: STOR_P200,6.85,0.0,1.213E-002,1.770E-003,1.524E-003,1.991,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: TRASH_0200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: TRASH_0200,9.44,0.0,1.439E-002,1.524E-003,1.524E-003,1.800,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: TRASH_0300 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: TRASH_0300,9.44,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: TRASH_0400 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: TRASH_0400,9.44,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: TRASH_0500 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: TRASH_0500,9.44,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: TRASH_2100 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: TRASH_2100,9.44,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: TRASH_2200 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 6,ALWAYS ON,THERMAL ZONE: TRASH_2200,9.44,0.0,1.439E-002,1.524E-003,1.524E-003,1.636,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV CONTROL_2301 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 4,ALWAYS ON,THERMAL ZONE: ELEV CONTROL_2301,7.92,0.0,2.667E-002,3.367E-003,1.524E-003,3.616,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: ELEV CONTROL_2302 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 4,ALWAYS ON,THERMAL ZONE: ELEV CONTROL_2302,6.85,0.0,1.044E-002,1.524E-003,1.524E-003,1.636,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: XFMR_0201 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 4,ALWAYS ON,THERMAL ZONE: XFMR_0201,12.50,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
 ZoneInfiltration Airflow Stats Nominal, THERMAL ZONE: XFMR_0401 HIGHRISEAPARTMENT CORRIDOR INFILTRATION 4,ALWAYS ON,THERMAL ZONE: XFMR_0401,12.50,0.0,0.000,0.000,N/A,0.000,1.000,0.000,0.000,0.000
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s-m2},Volume Flow Rate/person Area {m3/s-person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: BOH_0100 VENTILATION PER PERSON,APARTMENTMIDRISE OCC_OFF_SCH,THERMAL ZONE: BOH_0100,94.88,5.1,1.205E-002,1.270E-004,2.360E-003,8.451E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: BOH_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: BOH_0100,94.88,5.1,2.892E-002,3.048E-004,5.663E-003,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEC_0300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEC_0300,12.50,0.0,3.811E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEC_0400 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEC_0400,12.50,0.0,3.811E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV LOBBY_2300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV LOBBY_2300,18.73,0.0,1.142E-002,6.096E-004,N/A,0.655,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV LOBBY_P101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV LOBBY_P101,18.73,0.0,1.142E-002,6.096E-004,N/A,0.738,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV LOBBY_P200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV LOBBY_P200,18.73,0.0,1.142E-002,6.096E-004,N/A,0.686,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0101,15.58,0.0,4.750E-003,3.048E-004,N/A,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0102,9.46,0.0,2.882E-003,3.048E-004,N/A,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0201,15.58,0.0,4.750E-003,3.048E-004,N/A,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0202 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0202,9.46,0.0,2.882E-003,3.048E-004,N/A,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0301 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0301,15.58,0.0,4.750E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0302 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0302,9.46,0.0,2.882E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0401 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0401,15.58,0.0,4.750E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0402 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0402,9.46,0.0,2.882E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0501 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0501,15.58,0.0,4.750E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_0502 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_0502,9.46,0.0,2.882E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_2101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_2101,15.58,0.0,4.750E-003,3.048E-004,N/A,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_2102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_2102,9.46,0.0,2.882E-003,3.048E-004,N/A,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_2301 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_2301,15.58,0.0,4.750E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_2302 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_2302,9.45,0.0,2.880E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_2303 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_2303,15.58,0.0,4.750E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_2304 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_2304,9.46,0.0,2.882E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_P101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_P101,15.58,0.0,4.750E-003,3.048E-004,N/A,0.369,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_P102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_P102,9.46,0.0,2.882E-003,3.048E-004,N/A,0.369,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_P201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_P201,15.58,0.0,4.750E-003,3.048E-004,N/A,0.343,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: ELEV_P202 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: ELEV_P202,9.46,0.0,2.882E-003,3.048E-004,N/A,0.343,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: MECH_0200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: MECH_0200,9.97,0.0,3.039E-003,3.048E-004,N/A,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: MECH_0300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: MECH_0300,9.97,0.0,3.039E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: MECH_0400 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: MECH_0400,9.97,0.0,3.039E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: MECH_0500 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: MECH_0500,9.97,0.0,3.039E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: MECH_2100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: MECH_2100,9.97,0.0,3.039E-003,3.048E-004,N/A,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: PACKAGE_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: PACKAGE_0100,28.55,0.0,1.740E-002,6.096E-004,N/A,0.406,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: RESTROOM_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: RESTROOM_0100,11.12,0.0,3.389E-003,3.048E-004,N/A,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: RESTROOM_2201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: RESTROOM_2201,9.97,0.0,3.039E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: RESTROOM_2202 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: RESTROOM_2202,6.85,0.0,2.088E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: RETAIL STORAGE_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: RETAIL STORAGE_0100,38.27,0.0,2.333E-002,6.096E-004,N/A,0.406,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: RETAIL_0100 VENTILATION PER PERSON,APARTMENTMIDRISE OCC_OFF_SCH,THERMAL ZONE: RETAIL_0100,148.42,8.0,1.885E-002,1.270E-004,2.360E-003,8.451E-002,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: RETAIL_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: RETAIL_0100,148.42,8.0,4.524E-002,3.048E-004,5.663E-003,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0101,19.21,0.0,5.854E-003,3.048E-004,N/A,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0102,19.18,0.0,5.845E-003,3.048E-004,N/A,0.203,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0201,19.21,0.0,5.854E-003,3.048E-004,N/A,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0202 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0202,19.18,0.0,5.845E-003,3.048E-004,N/A,0.360,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0301 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0301,19.21,0.0,5.854E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0302 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0302,19.18,0.0,5.845E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0401 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0401,19.21,0.0,5.854E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0402 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0402,19.18,0.0,5.845E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0501 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0501,19.21,0.0,5.854E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_0502 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_0502,19.18,0.0,5.845E-003,3.048E-004,N/A,0.372,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_2101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_2101,19.21,0.0,5.854E-003,3.048E-004,N/A,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_2102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_2102,19.18,0.0,5.845E-003,3.048E-004,N/A,0.313,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_2201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_2201,19.21,0.0,5.854E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_2202 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_2202,19.17,0.0,5.842E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_2301 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_2301,19.21,0.0,5.854E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_2302 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_2302,19.18,0.0,5.845E-003,3.048E-004,N/A,0.327,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_P101 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_P101,19.21,0.0,5.854E-003,3.048E-004,N/A,0.369,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_P102 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_P102,19.18,0.0,5.845E-003,3.048E-004,N/A,0.369,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_P201 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_P201,19.21,0.0,5.854E-003,3.048E-004,N/A,0.343,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STAIR_P202 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STAIR_P202,19.18,0.0,5.845E-003,3.048E-004,N/A,0.343,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_0100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_0100,6.85,0.0,4.177E-003,6.096E-004,N/A,0.406,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_0200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_0200,6.85,0.0,4.177E-003,6.096E-004,N/A,0.720,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_0300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_0300,6.85,0.0,4.177E-003,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_0400 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_0400,6.85,0.0,4.177E-003,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_0500 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_0500,6.85,0.0,4.177E-003,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_2100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_2100,6.85,0.0,4.177E-003,6.096E-004,N/A,0.626,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_P100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_P100,6.85,0.0,4.177E-003,6.096E-004,N/A,0.738,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: STOR_P200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: STOR_P200,6.85,0.0,4.177E-003,6.096E-004,N/A,0.686,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: TRASH_0200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: TRASH_0200,9.44,0.0,5.756E-003,6.096E-004,N/A,0.720,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: TRASH_0300 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: TRASH_0300,9.44,0.0,5.756E-003,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: TRASH_0400 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: TRASH_0400,9.44,0.0,5.756E-003,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: TRASH_0500 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: TRASH_0500,9.44,0.0,5.756E-003,6.096E-004,N/A,0.745,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: TRASH_2100 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: TRASH_2100,9.44,0.0,5.756E-003,6.096E-004,N/A,0.626,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: TRASH_2200 VENTILATION PER FLOOR AREA,ALWAYS_ON,THERMAL ZONE: TRASH_2200,9.44,0.0,5.756E-003,6.096E-004,N/A,0.655,Natural,0.000,1.0,1.000,0.000,0.000,0.000,-100.00,100.00,-100.00,-100.00,100.00,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: AMEN_0300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: AMEN_0400,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: AMEN_0501,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: AMEN_2100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: AMEN_2200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: AMEN_2300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: BOH_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_0200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_0300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_0400,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_0500,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_2100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_2300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: CORR_2301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEC_0300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEC_0400,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV CONTROL_2301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV CONTROL_2302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV LOBBY_2300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV LOBBY_P101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV LOBBY_P200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0401,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0402,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0501,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_0502,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_2101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_2102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_2301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_2302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_2303,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_2304,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_P101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_P102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_P201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: ELEV_P202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: FCC_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: FITNESS_2200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: LEASING_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: LOBBY_MAIL_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: LOUNGE_2300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: LOUNGE_2301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: MECH_0200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: MECH_0300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: MECH_0400,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: MECH_0500,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: MECH_2100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: PACKAGE_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: RESTROOM_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: RESTROOM_2201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: RESTROOM_2202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: RETAIL STORAGE_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: RETAIL_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0401,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0402,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0501,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_0502,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_2101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_2102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_2201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_2202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_2301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_2302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_P101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_P102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_P201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STAIR_P202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_0100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_0200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_0300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_0400,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_0500,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_2100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_P100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: STOR_P200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: TRASH_0200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: TRASH_0300,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: TRASH_0400,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: TRASH_0500,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: TRASH_2100,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: TRASH_2200,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0201_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0203,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0204,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0205,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0206,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0207,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0208,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0209_3B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0210,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0211_2B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0212,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0213,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0214,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0215,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0216,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0217,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0218,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0219_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0301_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0303,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0304,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0305,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0306,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0307_3B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0308,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0309_2B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0310,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0311,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0312,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0313,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0314,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0315,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0316,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0317_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0401_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0402,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0403,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0404,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0405,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0406,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0407_3B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0408,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0409_2B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0410,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0411,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0412,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0413,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0414,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0415,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0416,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0417_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0501_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0502,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0503,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0504,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0505,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0506,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0507_3B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0508,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0509_2B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0510,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0511,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0512,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0513,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0514,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0515,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0516,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_0517_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2101_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2103,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2104,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2105,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2106,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2107_3B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2108,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2109_2B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2110,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2111,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2112,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2113,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2114,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2115,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2116,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: UNIT_2117_4B,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: XFMR_0201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: XFMR_0401,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    1
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: AMEN_0300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: AMEN_0400,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: AMEN_0501,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: AMEN_2100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: AMEN_2200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: AMEN_2300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: BOH_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_0200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_0300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_0400,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_0500,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_2100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_2300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: CORR_2301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEC_0300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEC_0400,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV CONTROL_2301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV CONTROL_2302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV LOBBY_2300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV LOBBY_P101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV LOBBY_P200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0401,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0402,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0501,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_0502,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_2101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_2102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_2301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_2302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_2303,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_2304,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_P101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_P102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_P201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: ELEV_P202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: FCC_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: FITNESS_2200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: LEASING_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: LOBBY_MAIL_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: LOUNGE_2300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: LOUNGE_2301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: MECH_0200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: MECH_0300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: MECH_0400,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: MECH_0500,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: MECH_2100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: PACKAGE_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: RESTROOM_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: RESTROOM_2201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: RESTROOM_2202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: RETAIL STORAGE_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: RETAIL_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0401,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0402,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0501,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_0502,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_2101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_2102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_2201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_2202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_2301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_2302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_P101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_P102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_P201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STAIR_P202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_0100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_0200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_0300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_0400,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_0500,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_2100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_P100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: STOR_P200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: TRASH_0200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: TRASH_0300,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: TRASH_0400,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: TRASH_0500,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: TRASH_2100,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: TRASH_2200,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0201_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0203,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0204,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0205,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0206,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0207,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0208,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0209_3B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0210,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0211_2B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0212,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0213,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0214,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0215,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0216,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0217,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0218,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0219_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0301_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0303,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0304,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0305,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0306,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0307_3B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0308,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0309_2B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0310,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0311,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0312,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0313,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0314,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0315,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0316,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0317_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0401_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0402,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0403,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0404,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0405,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0406,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0407_3B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0408,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0409_2B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0410,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0411,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0412,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0413,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0414,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0415,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0416,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0417_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0501_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0502,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0503,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0504,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0505,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0506,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0507_3B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0508,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0509_2B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0510,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0511,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0512,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0513,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0514,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0515,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0516,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_0517_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2101_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2103,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2104,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2105,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2106,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2107_3B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2108,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2109_2B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2110,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2111,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2112,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2113,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2114,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2115,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2116,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: UNIT_2117_4B,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: XFMR_0201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: XFMR_0401,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: AMEN_0300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: AMEN_0400,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: AMEN_0501,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: AMEN_2100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: AMEN_2200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: AMEN_2300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: BOH_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_0200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_0300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_0400,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_0500,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_2100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_2300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: CORR_2301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEC_0300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEC_0400,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV CONTROL_2301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV CONTROL_2302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV LOBBY_2300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV LOBBY_P101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV LOBBY_P200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0401,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0402,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0501,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_0502,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_2101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_2102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_2301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_2302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_2303,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_2304,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_P101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_P102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_P201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: ELEV_P202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: FCC_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: FITNESS_2200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: LEASING_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: LOBBY_MAIL_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: LOUNGE_2300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: LOUNGE_2301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: MECH_0200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: MECH_0300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: MECH_0400,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: MECH_0500,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: MECH_2100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: PACKAGE_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: RESTROOM_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: RESTROOM_2201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: RESTROOM_2202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: RETAIL STORAGE_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: RETAIL_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0401,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0402,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0501,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_0502,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_2101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_2102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_2201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_2202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_2301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_2302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_P101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_P102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_P201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STAIR_P202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_0100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_0200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_0300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_0400,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_0500,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_2100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_P100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: STOR_P200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: TRASH_0200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: TRASH_0300,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: TRASH_0400,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: TRASH_0500,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: TRASH_2100,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: TRASH_2200,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0201_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0203,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0204,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0205,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0206,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0207,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0208,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0209_3B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0210,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0211_2B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0212,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0213,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0214,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0215,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0216,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0217,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0218,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0219_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0301_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0303,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0304,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0305,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0306,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0307_3B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0308,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0309_2B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0310,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0311,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0312,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0313,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0314,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0315,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0316,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0317_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0401_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0402,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0403,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0404,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0405,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0406,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0407_3B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0408,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0409_2B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0410,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0411,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0412,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0413,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0414,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0415,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0416,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0417_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0501_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0502,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0503,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0504,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0505,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0506,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0507_3B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0508,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0509_2B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0510,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0511,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0512,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0513,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0514,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0515,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0516,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_0517_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2101_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2103,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2104,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2105,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2106,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2107_3B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2108,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2109_2B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2110,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2111,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2112,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2113,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2114,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2115,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2116,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: UNIT_2117_4B,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: XFMR_0201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: XFMR_0401,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE: AMEN_0300, Cooling, 16556.01145, 19039.41316, 1.17323, 1.34921, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 28.84511, 3.10486, 0.18683, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_0300, Heating, 12618.79824, 15773.49780, 0.89351, 1.11689, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 28.84511, 3.10486, 0.18683, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_0400, Cooling, 17198.21398, 19777.94607, 1.21867, 1.40147, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 28.84511, 3.10486, 0.18683, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_0400, Heating, 13156.58169, 16445.72711, 0.93183, 1.16478, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 28.84511, 3.10486, 0.18683, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_0501, Cooling, 17305.26917, 19901.05955, 1.22625, 1.41019, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 28.84511, 3.10486, 0.18683, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_0501, Heating, 13162.65399, 16453.31749, 0.93226, 1.16532, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 28.84511, 3.10486, 0.18683, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_2100, Cooling, 2923.66332, 3362.21282, 0.20715, 0.23823, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 28.84511, 3.10486, 3.11383E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_2100, Heating, 2653.44957, 3316.81197, 0.18791, 0.23489, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 28.84511, 3.10486, 3.11383E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_2200, Cooling, 1448.02433, 1665.22798, 0.10722, 0.12331, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 15.77355, 1.69785, 1.70275E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_2200, Heating, 2518.39367, 3147.99208, 0.17839, 0.22298, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 15.77355, 1.69785, 1.70275E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_2300, Cooling, 3711.35033, 4268.05288, 0.27547, 0.31679, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 42.24527, 4.54724, 4.56038E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: AMEN_2300, Heating, 7038.19330, 8797.74162, 0.49779, 0.62223, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 42.24527, 4.54724, 4.56038E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: BOH_0100, Cooling, 0.00000, 0.00000, 0.00000, 5.12131E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 94.88293, 5.10656, 5.12131E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: BOH_0100, Heating, 1948.08475, 2435.10594, 9.67891E-002, 0.12099, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 24:00:00, -4.20000, 2.69032E-003, 94.88293, 5.10656, 5.12131E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0100, Cooling, 0.00000, 0.00000, 0.00000, 4.15362E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 54.50944, 0.00000, 4.15362E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0100, Heating, 6907.82946, 8634.78682, 0.34306, 0.42882, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 08:00:00, -4.20000, 2.69032E-003, 54.50944, 0.00000, 4.15362E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0200, Cooling, 0.00000, 0.00000, 0.00000, 7.43494E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 97.57144, 0.00000, 7.43494E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0200, Heating, 0.00000, 0.00000, 0.00000, 7.43494E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 97.57144, 0.00000, 7.43494E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0300, Cooling, 0.00000, 0.00000, 0.00000, 0.44610, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 97.57282, 0.00000, 0.44610, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0300, Heating, 0.00000, 0.00000, 0.00000, 0.44610, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 97.57282, 0.00000, 0.44610, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0400, Cooling, 0.00000, 0.00000, 0.00000, 0.44610, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 97.57282, 0.00000, 0.44610, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0400, Heating, 0.00000, 0.00000, 0.00000, 0.44610, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 97.57282, 0.00000, 0.44610, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0500, Cooling, 0.00000, 0.00000, 0.00000, 0.44610, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 97.57282, 0.00000, 0.44610, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_0500, Heating, 0.00000, 0.00000, 0.00000, 0.44610, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 97.57282, 0.00000, 0.44610, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_2100, Cooling, 0.00000, 0.00000, 0.00000, 7.43505E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 97.57282, 0.00000, 7.43505E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_2100, Heating, 0.00000, 0.00000, 0.00000, 7.43505E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 97.57282, 0.00000, 7.43505E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_2300, Cooling, 0.00000, 0.00000, 0.00000, 1.66850E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 21.89630, 0.00000, 1.66850E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_2300, Heating, 3712.30586, 4640.38233, 0.18430, 0.23037, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 21.89630, 0.00000, 1.66850E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_2301, Cooling, 0.00000, 0.00000, 0.00000, 8.24064E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 10.81449, 0.00000, 8.24064E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: CORR_2301, Heating, 310.76692, 388.45865, 1.54410E-002, 1.93012E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 10.81449, 0.00000, 8.24064E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEC_0300, Cooling, 0.00000, 0.00000, 0.00000, 2.85833E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 12.50362, 0.00000, 2.85833E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEC_0300, Heating, 0.00000, 0.00000, 0.00000, 2.85833E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 12.50362, 0.00000, 2.85833E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEC_0400, Cooling, 0.00000, 0.00000, 0.00000, 2.85833E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 12.50362, 0.00000, 2.85833E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEC_0400, Heating, 0.00000, 0.00000, 0.00000, 2.85833E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 12.50362, 0.00000, 2.85833E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV CONTROL_2301, Cooling, 0.00000, 0.00000, 0.00000, 3.01765E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 7.92035, 0.00000, 3.01765E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV CONTROL_2301, Heating, 1961.75283, 2452.19104, 0.58265, 0.72831, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 08:00:00, -4.20000, 2.69032E-003, 7.92035, 0.00000, 3.01765E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV CONTROL_2302, Cooling, 0.00000, 0.00000, 0.00000, 2.61032E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 6.85124, 0.00000, 2.61032E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV CONTROL_2302, Heating, 1299.29529, 1624.11911, 0.38619, 0.48274, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 08:00:00, -4.20000, 2.69032E-003, 6.85124, 0.00000, 2.61032E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV LOBBY_2300, Cooling, 0.00000, 0.00000, 0.00000, 1.42759E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 18.73484, 0.00000, 1.42759E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV LOBBY_2300, Heating, 1623.86904, 2029.83630, 0.48282, 0.60352, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 08:00:00, -4.20000, 2.69032E-003, 18.73484, 0.00000, 1.42759E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV LOBBY_P101, Cooling, 0.00000, 0.00000, 0.00000, 1.42759E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 18.73484, 0.00000, 1.42759E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV LOBBY_P101, Heating, 1629.98636, 2037.48295, 8.09555E-002, 0.10119, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 08:00:00, -4.20000, 2.69032E-003, 18.73484, 0.00000, 1.42759E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV LOBBY_P200, Cooling, 0.00000, 0.00000, 0.00000, 1.42759E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 18.73484, 0.00000, 1.42759E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV LOBBY_P200, Heating, 1723.03033, 2153.78791, 8.55849E-002, 0.10698, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 18:00:00, -4.20000, 2.69032E-003, 18.73484, 0.00000, 1.42759E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0101, Cooling, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0101, Heating, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0102, Cooling, 0.00000, 0.00000, 0.00000, 3.60272E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.45597, 0.00000, 3.60272E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0102, Heating, 0.00000, 0.00000, 0.00000, 3.60272E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.45597, 0.00000, 3.60272E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0201, Cooling, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0201, Heating, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0202, Cooling, 0.00000, 0.00000, 0.00000, 3.60272E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.45597, 0.00000, 3.60272E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0202, Heating, 0.00000, 0.00000, 0.00000, 3.60272E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.45597, 0.00000, 3.60272E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0301, Cooling, 0.00000, 0.00000, 0.00000, 3.56250E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 15.58400, 0.00000, 3.56250E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0301, Heating, 0.00000, 0.00000, 0.00000, 3.56250E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 15.58400, 0.00000, 3.56250E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0302, Cooling, 0.00000, 0.00000, 0.00000, 2.16163E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.45597, 0.00000, 2.16163E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0302, Heating, 0.00000, 0.00000, 0.00000, 2.16163E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.45597, 0.00000, 2.16163E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0401, Cooling, 0.00000, 0.00000, 0.00000, 3.56250E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 15.58400, 0.00000, 3.56250E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0401, Heating, 0.00000, 0.00000, 0.00000, 3.56250E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 15.58400, 0.00000, 3.56250E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0402, Cooling, 0.00000, 0.00000, 0.00000, 2.16163E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.45597, 0.00000, 2.16163E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0402, Heating, 0.00000, 0.00000, 0.00000, 2.16163E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.45597, 0.00000, 2.16163E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0501, Cooling, 0.00000, 0.00000, 0.00000, 3.56250E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 15.58400, 0.00000, 3.56250E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0501, Heating, 0.00000, 0.00000, 0.00000, 3.56250E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 15.58400, 0.00000, 3.56250E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0502, Cooling, 0.00000, 0.00000, 0.00000, 2.16163E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.45597, 0.00000, 2.16163E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_0502, Heating, 0.00000, 0.00000, 0.00000, 2.16163E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.45597, 0.00000, 2.16163E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2101, Cooling, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2101, Heating, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2102, Cooling, 0.00000, 0.00000, 0.00000, 3.60272E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.45597, 0.00000, 3.60272E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2102, Heating, 0.00000, 0.00000, 0.00000, 3.60272E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.45597, 0.00000, 3.60272E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2301, Cooling, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2301, Heating, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2302, Cooling, 0.00000, 0.00000, 0.00000, 3.59972E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.44808, 0.00000, 3.59972E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2302, Heating, 0.00000, 0.00000, 0.00000, 3.59972E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.44808, 0.00000, 3.59972E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2303, Cooling, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2303, Heating, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2304, Cooling, 0.00000, 0.00000, 0.00000, 3.60272E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.45597, 0.00000, 3.60272E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_2304, Heating, 0.00000, 0.00000, 0.00000, 3.60272E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.45597, 0.00000, 3.60272E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P101, Cooling, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P101, Heating, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P102, Cooling, 0.00000, 0.00000, 0.00000, 3.60272E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.45597, 0.00000, 3.60272E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P102, Heating, 0.00000, 0.00000, 0.00000, 3.60272E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.45597, 0.00000, 3.60272E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P201, Cooling, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P201, Heating, 0.00000, 0.00000, 0.00000, 5.93750E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 15.58400, 0.00000, 5.93750E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P202, Cooling, 0.00000, 0.00000, 0.00000, 3.60272E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.45597, 0.00000, 3.60272E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: ELEV_P202, Heating, 0.00000, 0.00000, 0.00000, 3.60272E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.45597, 0.00000, 3.60272E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: FCC_0100, Cooling, 0.00000, 0.00000, 0.00000, 6.76943E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 17.76754, 0.00000, 6.76943E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: FCC_0100, Heating, 990.97084, 1238.71355, 4.92166E-002, 6.15207E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 05:00:00, -4.20000, 2.69032E-003, 17.76754, 0.00000, 6.76943E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: FITNESS_2200, Cooling, 5174.16102, 5950.28517, 0.38404, 0.44165, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 16:00:00, 28.77600, 8.82049E-003, 103.20593, 11.10899, 0.11141, 0.00000
 Zone Sizing Information, THERMAL ZONE: FITNESS_2200, Heating, 16175.42933, 20219.28667, 1.14413, 1.43016, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 103.20593, 11.10899, 0.11141, 0.00000
 Zone Sizing Information, THERMAL ZONE: LEASING_0100, Cooling, 3524.88136, 4053.61357, 0.26160, 0.30084, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 52.60635, 2.83125, 2.83943E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: LEASING_0100, Heating, 3647.71420, 4559.64275, 0.25617, 0.32021, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 52.60635, 2.83125, 2.83943E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: LOBBY_MAIL_0100, Cooling, 0.00000, 0.00000, 0.00000, 0.12704, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 166.71511, 0.00000, 0.12704, 0.00000
 Zone Sizing Information, THERMAL ZONE: LOBBY_MAIL_0100, Heating, 15474.06862, 19342.58577, 0.76855, 0.96069, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 08:00:00, -4.20000, 2.69032E-003, 166.71511, 0.00000, 0.12704, 0.00000
 Zone Sizing Information, THERMAL ZONE: LOUNGE_2300, Cooling, 7176.74219, 8253.25351, 0.53153, 0.61126, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 102.56636, 11.04015, 0.11072, 0.00000
 Zone Sizing Information, THERMAL ZONE: LOUNGE_2300, Heating, 13932.74663, 17415.93329, 0.98583, 1.23229, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 102.56636, 11.04015, 0.11072, 0.00000
 Zone Sizing Information, THERMAL ZONE: LOUNGE_2301, Cooling, 1648.53862, 1895.81941, 0.12236, 0.14071, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 21.89630, 2.35690, 2.36371E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: LOUNGE_2301, Heating, 3881.04501, 4851.30627, 0.27501, 0.34376, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 21.89630, 2.35690, 2.36371E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0200, Cooling, 0.00000, 0.00000, 0.00000, 3.79816E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.96892, 0.00000, 3.79816E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0200, Heating, 0.00000, 0.00000, 0.00000, 3.79816E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.96892, 0.00000, 3.79816E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0300, Cooling, 0.00000, 0.00000, 0.00000, 2.27890E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.96892, 0.00000, 2.27890E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0300, Heating, 0.00000, 0.00000, 0.00000, 2.27890E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.96892, 0.00000, 2.27890E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0400, Cooling, 0.00000, 0.00000, 0.00000, 2.27890E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.96892, 0.00000, 2.27890E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0400, Heating, 0.00000, 0.00000, 0.00000, 2.27890E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.96892, 0.00000, 2.27890E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0500, Cooling, 0.00000, 0.00000, 0.00000, 2.27890E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.96892, 0.00000, 2.27890E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_0500, Heating, 0.00000, 0.00000, 0.00000, 2.27890E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.96892, 0.00000, 2.27890E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_2100, Cooling, 0.00000, 0.00000, 0.00000, 3.79816E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.96892, 0.00000, 3.79816E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: MECH_2100, Heating, 0.00000, 0.00000, 0.00000, 3.79816E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.96892, 0.00000, 3.79816E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: PACKAGE_0100, Cooling, 0.00000, 0.00000, 0.00000, 2.17536E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 28.54798, 0.00000, 2.17536E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: PACKAGE_0100, Heating, 0.00000, 0.00000, 0.00000, 2.17536E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 28.54798, 0.00000, 2.17536E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: RESTROOM_0100, Cooling, 0.00000, 0.00000, 0.00000, 4.23633E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 11.11898, 0.00000, 4.23633E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: RESTROOM_0100, Heating, 0.00000, 0.00000, 0.00000, 4.23633E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 11.11898, 0.00000, 4.23633E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: RESTROOM_2201, Cooling, 0.00000, 0.00000, 0.00000, 3.79816E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.96892, 0.00000, 3.79816E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: RESTROOM_2201, Heating, 0.00000, 0.00000, 0.00000, 3.79816E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.96892, 0.00000, 3.79816E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: RESTROOM_2202, Cooling, 0.00000, 0.00000, 0.00000, 2.61032E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 6.85124, 0.00000, 2.61032E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: RESTROOM_2202, Heating, 0.00000, 0.00000, 0.00000, 2.61032E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 6.85124, 0.00000, 2.61032E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: RETAIL STORAGE_0100, Cooling, 0.00000, 0.00000, 0.00000, 2.91627E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 38.27128, 0.00000, 2.91627E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: RETAIL STORAGE_0100, Heating, 0.00000, 0.00000, 0.00000, 2.91627E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 38.27128, 0.00000, 2.91627E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: RETAIL_0100, Cooling, 13456.28362, 15474.72616, 0.99867, 1.14847, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 148.41800, 7.98779, 8.01086E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: RETAIL_0100, Heating, 12897.27013, 16121.58767, 0.90885, 1.13606, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 09:00:00, -4.20000, 2.69032E-003, 148.41800, 7.98779, 8.01086E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0101, Cooling, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0101, Heating, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0102, Cooling, 0.00000, 0.00000, 0.00000, 7.30619E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.17634, 0.00000, 7.30619E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0102, Heating, 0.00000, 0.00000, 0.00000, 7.30619E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.17634, 0.00000, 7.30619E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0201, Cooling, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0201, Heating, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0202, Cooling, 0.00000, 0.00000, 0.00000, 7.30619E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.17634, 0.00000, 7.30619E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0202, Heating, 0.00000, 0.00000, 0.00000, 7.30619E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.17634, 0.00000, 7.30619E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0301, Cooling, 0.00000, 0.00000, 0.00000, 4.39038E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.20551, 0.00000, 4.39038E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0301, Heating, 0.00000, 0.00000, 0.00000, 4.39038E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.20551, 0.00000, 4.39038E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0302, Cooling, 0.00000, 0.00000, 0.00000, 4.38371E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.17634, 0.00000, 4.38371E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0302, Heating, 0.00000, 0.00000, 0.00000, 4.38371E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.17634, 0.00000, 4.38371E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0401, Cooling, 0.00000, 0.00000, 0.00000, 4.39038E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.20551, 0.00000, 4.39038E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0401, Heating, 0.00000, 0.00000, 0.00000, 4.39038E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.20551, 0.00000, 4.39038E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0402, Cooling, 0.00000, 0.00000, 0.00000, 4.38371E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.17634, 0.00000, 4.38371E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0402, Heating, 0.00000, 0.00000, 0.00000, 4.38371E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.17634, 0.00000, 4.38371E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0501, Cooling, 0.00000, 0.00000, 0.00000, 4.39038E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.20551, 0.00000, 4.39038E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0501, Heating, 0.00000, 0.00000, 0.00000, 4.39038E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.20551, 0.00000, 4.39038E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0502, Cooling, 0.00000, 0.00000, 0.00000, 4.38371E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.17634, 0.00000, 4.38371E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_0502, Heating, 0.00000, 0.00000, 0.00000, 4.38371E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.17634, 0.00000, 4.38371E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2101, Cooling, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2101, Heating, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2102, Cooling, 0.00000, 0.00000, 0.00000, 7.30619E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.17634, 0.00000, 7.30619E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2102, Heating, 0.00000, 0.00000, 0.00000, 7.30619E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.17634, 0.00000, 7.30619E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2201, Cooling, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2201, Heating, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2202, Cooling, 0.00000, 0.00000, 0.00000, 7.30265E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.16706, 0.00000, 7.30265E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2202, Heating, 0.00000, 0.00000, 0.00000, 7.30265E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.16706, 0.00000, 7.30265E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2301, Cooling, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2301, Heating, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2302, Cooling, 0.00000, 0.00000, 0.00000, 7.30619E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.17634, 0.00000, 7.30619E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_2302, Heating, 0.00000, 0.00000, 0.00000, 7.30619E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.17634, 0.00000, 7.30619E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P101, Cooling, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P101, Heating, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P102, Cooling, 0.00000, 0.00000, 0.00000, 7.30619E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.17634, 0.00000, 7.30619E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P102, Heating, 0.00000, 0.00000, 0.00000, 7.30619E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.17634, 0.00000, 7.30619E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P201, Cooling, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P201, Heating, 0.00000, 0.00000, 0.00000, 7.31730E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.20551, 0.00000, 7.31730E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P202, Cooling, 0.00000, 0.00000, 0.00000, 7.30619E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 19.17634, 0.00000, 7.30619E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STAIR_P202, Heating, 0.00000, 0.00000, 0.00000, 7.30619E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 19.17634, 0.00000, 7.30619E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0100, Cooling, 0.00000, 0.00000, 0.00000, 5.22064E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 6.85124, 0.00000, 5.22064E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0100, Heating, 0.00000, 0.00000, 0.00000, 5.22064E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 6.85124, 0.00000, 5.22064E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0200, Cooling, 0.00000, 0.00000, 0.00000, 5.22064E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 6.85124, 0.00000, 5.22064E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0200, Heating, 0.00000, 0.00000, 0.00000, 5.22064E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 6.85124, 0.00000, 5.22064E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0300, Cooling, 0.00000, 0.00000, 0.00000, 3.13239E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 6.85124, 0.00000, 3.13239E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0300, Heating, 0.00000, 0.00000, 0.00000, 3.13239E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 6.85124, 0.00000, 3.13239E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0400, Cooling, 0.00000, 0.00000, 0.00000, 3.13239E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 6.85124, 0.00000, 3.13239E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0400, Heating, 0.00000, 0.00000, 0.00000, 3.13239E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 6.85124, 0.00000, 3.13239E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0500, Cooling, 0.00000, 0.00000, 0.00000, 3.13239E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 6.85124, 0.00000, 3.13239E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_0500, Heating, 0.00000, 0.00000, 0.00000, 3.13239E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 6.85124, 0.00000, 3.13239E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_2100, Cooling, 0.00000, 0.00000, 0.00000, 5.22064E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 6.85124, 0.00000, 5.22064E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_2100, Heating, 0.00000, 0.00000, 0.00000, 5.22064E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 6.85124, 0.00000, 5.22064E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_P100, Cooling, 0.00000, 0.00000, 0.00000, 5.22064E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 6.85124, 0.00000, 5.22064E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_P100, Heating, 0.00000, 0.00000, 0.00000, 5.22064E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 6.85124, 0.00000, 5.22064E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_P200, Cooling, 0.00000, 0.00000, 0.00000, 5.22064E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 6.85124, 0.00000, 5.22064E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: STOR_P200, Heating, 0.00000, 0.00000, 0.00000, 5.22064E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 6.85124, 0.00000, 5.22064E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0200, Cooling, 0.00000, 0.00000, 0.00000, 7.19500E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.44226, 0.00000, 7.19500E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0200, Heating, 0.00000, 0.00000, 0.00000, 7.19500E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.44226, 0.00000, 7.19500E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0300, Cooling, 0.00000, 0.00000, 0.00000, 4.31700E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.44226, 0.00000, 4.31700E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0300, Heating, 0.00000, 0.00000, 0.00000, 4.31700E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.44226, 0.00000, 4.31700E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0400, Cooling, 0.00000, 0.00000, 0.00000, 4.31700E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.44226, 0.00000, 4.31700E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0400, Heating, 0.00000, 0.00000, 0.00000, 4.31700E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.44226, 0.00000, 4.31700E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0500, Cooling, 0.00000, 0.00000, 0.00000, 4.31700E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.44226, 0.00000, 4.31700E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_0500, Heating, 0.00000, 0.00000, 0.00000, 4.31700E-002, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.44226, 0.00000, 4.31700E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_2100, Cooling, 0.00000, 0.00000, 0.00000, 7.19500E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.44226, 0.00000, 7.19500E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_2100, Heating, 0.00000, 0.00000, 0.00000, 7.19500E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.44226, 0.00000, 7.19500E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_2200, Cooling, 0.00000, 0.00000, 0.00000, 7.19500E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 9.44226, 0.00000, 7.19500E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: TRASH_2200, Heating, 0.00000, 0.00000, 0.00000, 7.19500E-003, SEATTLE ANN HTG 99.6% CONDNS DB, , -4.20000, 2.69032E-003, 9.44226, 0.00000, 7.19500E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0201_4B, Cooling, 991.97161, 1140.76736, 7.36209E-002, 8.46641E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 105.37404, 1.00000, 4.30972E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0201_4B, Heating, 2485.19688, 3106.49610, 0.18452, 0.23065, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 105.37404, 1.00000, 4.30972E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0202, Cooling, 545.30641, 627.10237, 4.04739E-002, 4.65449E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 24.79543, 1.00000, 1.23967E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0202, Heating, 289.59160, 361.98949, 2.15122E-002, 2.68902E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 24.79543, 1.00000, 1.23967E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0203, Cooling, 785.05546, 902.81378, 5.82674E-002, 6.70075E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 27.07509, 1.00000, 1.32653E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0203, Heating, 369.27953, 461.59941, 2.74317E-002, 3.42896E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 27.07509, 1.00000, 1.32653E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0204, Cooling, 629.04439, 723.40105, 4.66883E-002, 5.36915E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 24.76174, 1.00000, 1.23839E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0204, Heating, 371.57842, 464.47303, 2.76037E-002, 3.45047E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 11:00:00, -4.20000, 2.69032E-003, 24.76174, 1.00000, 1.23839E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0205, Cooling, 703.02553, 808.47936, 5.21791E-002, 6.00059E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 24.75052, 1.00000, 1.23796E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0205, Heating, 392.92052, 491.15065, 2.91891E-002, 3.64864E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 11:00:00, -4.20000, 2.69032E-003, 24.75052, 1.00000, 1.23796E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0206, Cooling, 928.66183, 1067.96111, 6.89252E-002, 7.92640E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 27.08632, 1.00000, 1.32696E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0206, Heating, 437.07656, 546.34570, 3.24678E-002, 4.05848E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 15:00:00, -4.20000, 2.69032E-003, 27.08632, 1.00000, 1.32696E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0207, Cooling, 1177.16891, 1353.74424, 8.73686E-002, 0.10047, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 25.78366, 1.00000, 1.27732E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0207, Heating, 491.73759, 614.67199, 3.65284E-002, 4.56604E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.27732E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0208, Cooling, 873.37447, 1004.38064, 6.48215E-002, 7.45447E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 25.81735, 1.00000, 1.27861E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0208, Heating, 426.44893, 533.06116, 3.16784E-002, 3.95981E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.81735, 1.00000, 1.27861E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0209_3B, Cooling, 3002.21883, 3452.55166, 0.22281, 0.25623, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 83.88075, 1.00000, 3.49082E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0209_3B, Heating, 2607.98592, 3259.98240, 0.19365, 0.24206, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 13:00:00, -4.20000, 2.69032E-003, 83.88075, 1.00000, 3.49082E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0210, Cooling, 885.30320, 1018.09868, 6.57038E-002, 7.55594E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 40.71440, 1.00000, 1.84619E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0210, Heating, 596.04471, 745.05588, 4.42763E-002, 5.53453E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 40.71440, 1.00000, 1.84619E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0211_2B, Cooling, 2625.58233, 3019.41968, 0.19486, 0.22409, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 54.27860, 1.00000, 2.36298E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0211_2B, Heating, 2249.04556, 2811.30695, 0.16703, 0.20878, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 54.27860, 1.00000, 2.36298E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0212, Cooling, 985.42943, 1133.24384, 7.31348E-002, 8.41051E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 26.41253, 1.00000, 1.30128E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0212, Heating, 438.75927, 548.44909, 3.25928E-002, 4.07411E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 26.41253, 1.00000, 1.30128E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0213, Cooling, 1370.33838, 1575.88914, 0.10170, 0.11696, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.85425, 1.00000, 1.28001E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0213, Heating, 500.75414, 625.94267, 3.71980E-002, 4.64975E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 25.85425, 1.00000, 1.28001E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0214, Cooling, 1205.05072, 1385.80833, 8.94343E-002, 0.10285, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.89275, 1.00000, 1.28148E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0214, Heating, 452.66012, 565.82515, 3.36255E-002, 4.20318E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 25.89275, 1.00000, 1.28148E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0215, Cooling, 901.39632, 1036.60577, 6.68983E-002, 7.69331E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.27732E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0215, Heating, 387.60169, 484.50212, 2.87927E-002, 3.59909E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 14:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.27732E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0216, Cooling, 878.42832, 1010.19257, 6.51937E-002, 7.49728E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.28417E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0216, Heating, 376.45494, 470.56867, 2.79649E-002, 3.49562E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 13:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.28417E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0217, Cooling, 839.60566, 965.54651, 6.23125E-002, 7.16593E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.27732E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0217, Heating, 356.66729, 445.83411, 2.64948E-002, 3.31185E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.27732E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0218, Cooling, 812.22945, 934.06387, 6.02807E-002, 6.93228E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.28417E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0218, Heating, 352.90670, 441.13338, 2.62155E-002, 3.27693E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.28417E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0219_4B, Cooling, 1734.78093, 1994.99806, 0.12875, 0.14806, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 104.71245, 1.00000, 4.28451E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0219_4B, Heating, 2634.18362, 3292.72953, 0.19558, 0.24448, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 13:00:00, -4.20000, 2.69032E-003, 104.71245, 1.00000, 4.28451E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0301_4B, Cooling, 7091.54575, 8155.27761, 0.52631, 0.60525, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 105.37404, 1.00000, 0.25858, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0301_4B, Heating, 13651.00449, 17063.75561, 1.01354, 1.26692, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 105.37404, 1.00000, 0.25858, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0302, Cooling, 4093.36287, 4707.36730, 0.30382, 0.34939, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 24.79543, 1.00000, 7.43804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0302, Heating, 1580.16619, 1975.20773, 0.11738, 0.14673, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 24.79543, 1.00000, 7.43804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0303, Cooling, 4776.03994, 5492.44593, 0.35448, 0.40766, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 27.07509, 1.00000, 7.95917E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0303, Heating, 2174.26216, 2717.82770, 0.16151, 0.20189, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 27.07509, 1.00000, 7.95917E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0304, Cooling, 4788.37169, 5506.62744, 0.35540, 0.40871, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 27.08632, 1.00000, 7.96173E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0304, Heating, 2188.02190, 2735.02738, 0.16254, 0.20317, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 27.08632, 1.00000, 7.96173E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0305, Cooling, 3858.07802, 4436.78973, 0.28635, 0.32930, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0305, Heating, 1485.74124, 1857.17654, 0.11037, 0.13796, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0306, Cooling, 2721.64803, 3129.89523, 0.20200, 0.23231, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 25.81735, 1.00000, 7.67165E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0306, Heating, 1225.55829, 1531.94786, 9.10404E-002, 0.11380, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.81735, 1.00000, 7.67165E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0307_3B, Cooling, 12329.98543, 14179.48324, 0.91509, 1.05235, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 83.88075, 1.00000, 0.20945, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0307_3B, Heating, 11778.60976, 14723.26219, 0.87456, 1.09320, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 83.88075, 1.00000, 0.20945, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0308, Cooling, 3978.19395, 4574.92305, 0.29525, 0.33954, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 40.71440, 1.00000, 0.11077, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0308, Heating, 2118.20523, 2647.75654, 0.15735, 0.19669, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 40.71440, 1.00000, 0.11077, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0309_2B, Cooling, 9771.65256, 11237.40044, 0.72521, 0.83400, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 54.27860, 1.00000, 0.14178, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0309_2B, Heating, 10186.93331, 12733.66663, 0.75626, 0.94532, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 54.27860, 1.00000, 0.14178, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0310, Cooling, 3711.19938, 4267.87929, 0.27543, 0.31675, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 26.41253, 1.00000, 7.80771E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0310, Heating, 1284.18564, 1605.23205, 9.53954E-002, 0.11924, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 26.41253, 1.00000, 7.80771E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0311, Cooling, 5462.00091, 6281.30105, 0.40537, 0.46618, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.85425, 1.00000, 7.68008E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0311, Heating, 1626.75580, 2033.44475, 0.12084, 0.15105, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.85425, 1.00000, 7.68008E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0312, Cooling, 5533.01325, 6362.96523, 0.41064, 0.47224, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.89275, 1.00000, 7.68889E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0312, Heating, 1632.94948, 2041.18685, 0.12130, 0.15163, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.89275, 1.00000, 7.68889E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0313, Cooling, 5151.85963, 5924.63857, 0.38235, 0.43971, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0313, Heating, 1540.35156, 1925.43945, 0.11442, 0.14303, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0314, Cooling, 5148.80468, 5921.12538, 0.38213, 0.43944, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 7.70502E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0314, Heating, 1533.21651, 1916.52064, 0.11389, 0.14237, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 7.70502E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0315, Cooling, 5484.22022, 6306.85326, 0.40702, 0.46807, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0315, Heating, 1606.13902, 2007.67377, 0.11931, 0.14914, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0316, Cooling, 5332.41258, 6132.27447, 0.39575, 0.45512, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 7.70502E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0316, Heating, 1629.82537, 2037.28171, 0.12107, 0.15134, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 7.70502E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0317_4B, Cooling, 11031.69861, 12686.45341, 0.81872, 0.94153, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 104.71245, 1.00000, 0.25707, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0317_4B, Heating, 13670.07306, 17087.59132, 1.01495, 1.26869, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 104.71245, 1.00000, 0.25707, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0401_4B, Cooling, 8091.58557, 9305.32341, 0.60053, 0.69061, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 105.37404, 1.00000, 0.25858, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0401_4B, Heating, 14008.28876, 17510.36095, 1.04006, 1.30008, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 105.37404, 1.00000, 0.25858, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0402, Cooling, 4809.52498, 5530.95372, 0.35697, 0.41052, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 24.79543, 1.00000, 7.43804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0402, Heating, 1728.64301, 2160.80376, 0.12841, 0.16051, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 24.79543, 1.00000, 7.43804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0403, Cooling, 5508.13573, 6334.35609, 0.40882, 0.47014, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 27.07509, 1.00000, 7.95917E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0403, Heating, 2322.83750, 2903.54687, 0.17255, 0.21569, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 27.07509, 1.00000, 7.95917E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0404, Cooling, 5464.83753, 6284.56315, 0.40560, 0.46644, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 27.08632, 1.00000, 7.96173E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0404, Heating, 2299.37440, 2874.21800, 0.17081, 0.21351, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 27.08632, 1.00000, 7.96173E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0405, Cooling, 4343.36479, 4994.86951, 0.32237, 0.37073, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0405, Heating, 1504.19001, 1880.23752, 0.11174, 0.13967, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0406, Cooling, 2979.30578, 3426.20164, 0.22113, 0.25430, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 25.81735, 1.00000, 7.67165E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0406, Heating, 1203.08694, 1503.85868, 8.93712E-002, 0.11171, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.81735, 1.00000, 7.67165E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0407_3B, Cooling, 13324.37089, 15323.02653, 0.98888, 1.13722, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 83.88075, 1.00000, 0.20945, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0407_3B, Heating, 12017.97981, 15022.47476, 0.89234, 1.11542, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 83.88075, 1.00000, 0.20945, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0408, Cooling, 4400.11822, 5060.13595, 0.32656, 0.37555, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 40.71440, 1.00000, 0.11077, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0408, Heating, 2022.29868, 2527.87335, 0.15022, 0.18778, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 40.71440, 1.00000, 0.11077, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0409_2B, Cooling, 10416.90372, 11979.43928, 0.77311, 0.88908, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 54.27860, 1.00000, 0.14178, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0409_2B, Heating, 10409.35366, 13011.69208, 0.77277, 0.96596, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 54.27860, 1.00000, 0.14178, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0410, Cooling, 4019.53678, 4622.46729, 0.29832, 0.34306, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 26.41253, 1.00000, 7.80771E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0410, Heating, 1245.17788, 1556.47236, 9.24978E-002, 0.11562, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 26.41253, 1.00000, 7.80771E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0411, Cooling, 6084.07679, 6996.68831, 0.45154, 0.51927, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.85425, 1.00000, 7.68008E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0411, Heating, 1652.80276, 2066.00345, 0.12278, 0.15347, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.85425, 1.00000, 7.68008E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0412, Cooling, 6206.41597, 7137.37836, 0.46062, 0.52971, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.89275, 1.00000, 7.68889E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0412, Heating, 1678.45976, 2098.07470, 0.12468, 0.15585, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.89275, 1.00000, 7.68889E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0413, Cooling, 5807.68477, 6678.83749, 0.43103, 0.49568, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0413, Heating, 1581.68091, 1977.10114, 0.11749, 0.14687, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0414, Cooling, 5817.73338, 6690.39339, 0.43177, 0.49654, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 7.70502E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0414, Heating, 1586.73819, 1983.42274, 0.11787, 0.14734, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 7.70502E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0415, Cooling, 6225.29078, 7159.08440, 0.46202, 0.53132, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0415, Heating, 1687.58199, 2109.47749, 0.12536, 0.15670, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0416, Cooling, 6061.91902, 6971.20687, 0.44989, 0.51738, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 7.70502E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0416, Heating, 1735.03583, 2168.79479, 0.12889, 0.16111, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 7.70502E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0417_4B, Cooling, 12220.43145, 14053.49617, 0.90695, 1.04299, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 104.71245, 1.00000, 0.25707, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0417_4B, Heating, 13907.30603, 17384.13254, 1.03256, 1.29070, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 104.71245, 1.00000, 0.25707, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0501_4B, Cooling, 8015.45803, 9217.77674, 0.59488, 0.68412, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 10:00:00, 25.44800, 8.81519E-003, 105.37404, 1.00000, 0.25858, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0501_4B, Heating, 13914.92608, 17393.65760, 1.03313, 1.29141, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 105.37404, 1.00000, 0.25858, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0502, Cooling, 4756.73330, 5470.24330, 0.35305, 0.40601, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 24.79543, 1.00000, 7.43804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0502, Heating, 1706.46237, 2133.07796, 0.12676, 0.15845, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 24.79543, 1.00000, 7.43804E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0503, Cooling, 5461.94884, 6281.24117, 0.40539, 0.46620, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 27.07509, 1.00000, 7.95917E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0503, Heating, 2282.10596, 2852.63245, 0.16952, 0.21191, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 27.07509, 1.00000, 7.95917E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0504, Cooling, 5413.73499, 6225.79524, 0.40181, 0.46208, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 27.08632, 1.00000, 7.96173E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0504, Heating, 2253.62626, 2817.03282, 0.16741, 0.20926, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 27.08632, 1.00000, 7.96173E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0505, Cooling, 4296.54358, 4941.02512, 0.31890, 0.36673, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0505, Heating, 1457.33314, 1821.66642, 0.10826, 0.13532, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0506, Cooling, 2951.26598, 3393.95588, 0.21905, 0.25191, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 25.81735, 1.00000, 7.67165E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0506, Heating, 1151.89257, 1439.86571, 8.55684E-002, 0.10696, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.81735, 1.00000, 7.67165E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0507_3B, Cooling, 13279.55638, 15271.48983, 0.98556, 1.13339, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 83.88075, 1.00000, 0.20945, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0507_3B, Heating, 11464.79537, 14330.99422, 0.85125, 1.06407, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 83.88075, 1.00000, 0.20945, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0508, Cooling, 4513.00102, 5189.95117, 0.33494, 0.38518, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 40.71440, 1.00000, 0.11077, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0508, Heating, 1405.73517, 1757.16897, 0.10442, 0.13053, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 40.71440, 1.00000, 0.11077, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0509_2B, Cooling, 10318.12557, 11865.84441, 0.76578, 0.88065, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 54.27860, 1.00000, 0.14178, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0509_2B, Heating, 10323.47157, 12904.33946, 0.76639, 0.95799, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 54.27860, 1.00000, 0.14178, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0510, Cooling, 3996.55669, 4596.04020, 0.29661, 0.34110, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 26.41253, 1.00000, 7.80771E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0510, Heating, 1197.18448, 1496.48060, 8.89328E-002, 0.11117, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 26.41253, 1.00000, 7.80771E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0511, Cooling, 6031.30851, 6936.00479, 0.44762, 0.51476, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.85425, 1.00000, 7.68008E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0511, Heating, 1606.85234, 2008.56543, 0.11936, 0.14921, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.85425, 1.00000, 7.68008E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0512, Cooling, 6154.20762, 7077.33877, 0.45674, 0.52525, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.89275, 1.00000, 7.68889E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0512, Heating, 1633.81545, 2042.26932, 0.12137, 0.15171, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.89275, 1.00000, 7.68889E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0513, Cooling, 5762.90782, 6627.34399, 0.42770, 0.49186, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0513, Heating, 1538.52540, 1923.15676, 0.11429, 0.14286, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0514, Cooling, 5773.11943, 6639.08734, 0.42846, 0.49273, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 7.70502E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0514, Heating, 1543.73878, 1929.67347, 0.11468, 0.14335, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 7.70502E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0515, Cooling, 6174.37419, 7100.53032, 0.45824, 0.52698, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0515, Heating, 1646.97440, 2058.71800, 0.12234, 0.15293, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 7.66395E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0516, Cooling, 6009.00947, 6910.36090, 0.44597, 0.51286, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 7.70502E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0516, Heating, 1708.57578, 2135.71973, 0.12692, 0.15865, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 7.70502E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0517_4B, Cooling, 12220.82829, 14053.95254, 0.90698, 1.04302, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 104.71245, 1.00000, 0.25707, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_0517_4B, Heating, 13800.75366, 17250.94208, 1.02465, 1.28081, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 104.71245, 1.00000, 0.25707, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2101_4B, Cooling, 1285.08426, 1477.84690, 9.53736E-002, 0.10968, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 105.37404, 1.00000, 4.30972E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2101_4B, Heating, 2796.60305, 3495.75381, 0.20771, 0.25963, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 105.37404, 1.00000, 4.30972E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2102, Cooling, 709.98727, 816.48536, 5.26960E-002, 6.06004E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 24.79543, 1.00000, 1.23967E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2102, Heating, 400.00304, 500.00380, 2.97152E-002, 3.71439E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 11:00:00, -4.20000, 2.69032E-003, 24.79543, 1.00000, 1.23967E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2103, Cooling, 840.41470, 966.47690, 6.23758E-002, 7.17322E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 27.07509, 1.00000, 1.32653E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2103, Heating, 524.83428, 656.04285, 3.89867E-002, 4.87333E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 27.07509, 1.00000, 1.32653E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2104, Cooling, 844.08389, 970.69647, 6.26480E-002, 7.20452E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 27.08632, 1.00000, 1.32696E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2104, Heating, 525.52324, 656.90405, 3.90379E-002, 4.87973E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 27.08632, 1.00000, 1.32696E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2105, Cooling, 746.36013, 858.31415, 5.53952E-002, 6.37045E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 25.78366, 1.00000, 1.27732E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2105, Heating, 391.69125, 489.61406, 2.90977E-002, 3.63722E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 11:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.27732E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2106, Cooling, 477.79142, 549.46013, 3.54620E-002, 4.07813E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 09:00:00, 23.68000, 8.81240E-003, 25.81735, 1.00000, 1.27861E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2106, Heating, 323.11678, 403.89597, 2.40029E-002, 3.00036E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 13:00:00, -4.20000, 2.69032E-003, 25.81735, 1.00000, 1.27861E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2107_3B, Cooling, 1970.61334, 2266.20534, 0.14625, 0.16819, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 14:00:00, 29.40000, 8.82150E-003, 83.88075, 1.00000, 3.49082E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2107_3B, Heating, 2297.38586, 2871.73233, 0.17059, 0.21324, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 13:00:00, -4.20000, 2.69032E-003, 83.88075, 1.00000, 3.49082E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2108, Cooling, 820.82174, 943.94500, 6.09174E-002, 7.00550E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 53.21803, 1.00000, 2.32257E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2108, Heating, 675.93983, 844.92478, 5.02109E-002, 6.27636E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 10:00:00, -4.20000, 2.69032E-003, 53.21803, 1.00000, 2.32257E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2109_2B, Cooling, 1543.00644, 1774.45740, 0.11452, 0.13169, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 17:00:00, 27.94400, 8.81916E-003, 54.27860, 1.00000, 2.36298E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2109_2B, Heating, 1930.36422, 2412.95528, 0.14332, 0.17914, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 54.27860, 1.00000, 2.36298E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2110, Cooling, 604.74757, 695.45970, 4.48821E-002, 5.16144E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 26.41253, 1.00000, 1.30128E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2110, Heating, 323.43589, 404.29486, 2.40262E-002, 3.00327E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 26.41253, 1.00000, 1.30128E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2111, Cooling, 877.41723, 1009.02981, 6.51185E-002, 7.48863E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.85425, 1.00000, 1.28001E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2111, Heating, 374.27384, 467.84230, 2.78026E-002, 3.47533E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.85425, 1.00000, 1.28001E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2112, Cooling, 902.09769, 1037.41235, 6.69502E-002, 7.69927E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.89275, 1.00000, 1.28148E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2112, Heating, 380.12575, 475.15719, 2.82373E-002, 3.52966E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.89275, 1.00000, 1.28148E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2113, Cooling, 962.71535, 1107.12265, 7.14490E-002, 8.21663E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.27732E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2113, Heating, 393.69846, 492.12307, 2.92455E-002, 3.65569E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.27732E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2114, Cooling, 964.22746, 1108.86158, 7.15612E-002, 8.22954E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.28417E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2114, Heating, 395.41551, 494.26939, 2.93731E-002, 3.67164E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.28417E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2115, Cooling, 903.50904, 1039.03539, 6.70550E-002, 7.71132E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.78366, 1.00000, 1.27732E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2115, Heating, 381.60423, 477.00529, 2.83471E-002, 3.54339E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.78366, 1.00000, 1.27732E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2116, Cooling, 872.87277, 1003.80368, 6.47813E-002, 7.44984E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 25.96334, 1.00000, 1.28417E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2116, Heating, 387.66110, 484.57638, 2.87971E-002, 3.59963E-002, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 16:00:00, -4.20000, 2.69032E-003, 25.96334, 1.00000, 1.28417E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2117_4B, Cooling, 1882.90408, 2165.33969, 0.13974, 0.16070, SEATTLE ANN CLG .4% CONDNS DB=>MWB, 8/21 18:00:00, 26.90400, 8.81750E-003, 104.71245, 1.00000, 4.28451E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: UNIT_2117_4B, Heating, 2758.56901, 3448.21127, 0.20482, 0.25603, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 13:00:00, -4.20000, 2.69032E-003, 104.71245, 1.00000, 4.28451E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: XFMR_0201, Cooling, 0.00000, 0.00000, 0.00000, 4.76388E-003, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 12.50362, 0.00000, 4.76388E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: XFMR_0201, Heating, 793.77651, 992.22064, 0.23609, 0.29511, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 08:00:00, -4.20000, 2.69032E-003, 12.50362, 0.00000, 4.76388E-003, 0.00000
 Zone Sizing Information, THERMAL ZONE: XFMR_0401, Cooling, 0.00000, 0.00000, 0.00000, 2.85833E-002, SEATTLE ANN CLG .4% CONDNS DB=>MWB, , 29.40000, 8.82150E-003, 12.50362, 0.00000, 2.85833E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: XFMR_0401, Heating, 3152.19847, 3940.24809, 0.93754, 1.17193, SEATTLE ANN HTG 99.6% CONDNS DB, 12/21 08:00:00, -4.20000, 2.69032E-003, 12.50362, 0.00000, 2.85833E-002, 0.00000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0300 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.34921
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0300 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.34921
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0300 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.34921
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0300 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.18683
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0300 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.18683
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0300 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.18683
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0300 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, Design Size Rated Air Flow Rate [m3/s], 1.34921
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, Design Size Gross Rated Total Cooling Capacity [W], 22334.22230
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, Design Size Gross Rated Sensible Heat Ratio, 0.80066
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 1, 31072.1, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 1, Design Size Rated Air Flow Rate [m3/s], 1.34921
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 1, Design Size Gross Rated Heating Capacity [W], 22334.22230
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 1, Design Size Resistive Defrost Heater Capacity [W], 22334.22230
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 1, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
! <DX Heating Coil Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF {Btu/W-h}, Region Number
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 1, 23404.6, 13035.0, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 1, Design Size Maximum Flow Rate [m3/s], 1.34921
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 1, Design Size Nominal Capacity [W], 21292.55598
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0400 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.40147
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0400 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.40147
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0400 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.40147
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0400 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.18683
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0400 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.18683
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0400 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.18683
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0400 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, Design Size Rated Air Flow Rate [m3/s], 1.40147
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, Design Size Gross Rated Total Cooling Capacity [W], 23199.24964
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 2, 32275.5, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 2, Design Size Rated Air Flow Rate [m3/s], 1.40147
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 2, Design Size Gross Rated Heating Capacity [W], 23199.24964
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 2, Design Size Resistive Defrost Heater Capacity [W], 23199.24964
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 2, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 2, 24311.1, 13539.9, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 2, Design Size Maximum Flow Rate [m3/s], 1.40147
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 2, Design Size Nominal Capacity [W], 21968.14190
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0501 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.41019
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0501 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.41019
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0501 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.41019
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0501 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.18683
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0501 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.18683
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0501 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.18683
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_0501 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, Design Size Rated Air Flow Rate [m3/s], 1.41019
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, Design Size Gross Rated Total Cooling Capacity [W], 23343.63543
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 3, 32476.4, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 3, Design Size Rated Air Flow Rate [m3/s], 1.41019
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 3, Design Size Gross Rated Heating Capacity [W], 23343.63543
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 3, Design Size Resistive Defrost Heater Capacity [W], 23343.63543
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 3, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 3, 24462.4, 13624.1, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 3, Design Size Maximum Flow Rate [m3/s], 1.41019
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 3, Design Size Nominal Capacity [W], 21975.76376
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2100 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.23823
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2100 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.23823
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2100 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.23823
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2100 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.11383E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2100 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.11383E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2100 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.11383E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2100 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, Design Size Rated Air Flow Rate [m3/s], 0.23823
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, Design Size Gross Rated Total Cooling Capacity [W], 3943.48069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 4, 5486.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 4, Design Size Rated Air Flow Rate [m3/s], 0.23823
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 4, Design Size Gross Rated Heating Capacity [W], 3943.48069
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 4, Design Size Resistive Defrost Heater Capacity [W], 3943.48069
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 4, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 4, 4132.5, 2301.5, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 4, Design Size Maximum Flow Rate [m3/s], 0.23823
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 4, Design Size Nominal Capacity [W], 4234.55344
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2200 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.22298
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2200 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.22298
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2200 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.22298
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2200 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.70275E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2200 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.70275E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2200 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.70275E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2200 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5, Design Size Rated Air Flow Rate [m3/s], 0.22298
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5, Design Size Gross Rated Total Cooling Capacity [W], 3691.18466
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 5, 5135.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 5, Design Size Rated Air Flow Rate [m3/s], 0.22298
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 5, Design Size Gross Rated Heating Capacity [W], 3691.18466
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 5, Design Size Resistive Defrost Heater Capacity [W], 3691.18466
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 5, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 5, 3868.1, 2154.3, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 5, Design Size Maximum Flow Rate [m3/s], 0.22298
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 5, Design Size Nominal Capacity [W], 3657.40540
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2300 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.62223
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2300 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.62223
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2300 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.62223
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2300 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.56038E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2300 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.56038E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2300 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.56038E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: AMEN_2300 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6, Design Size Rated Air Flow Rate [m3/s], 0.62223
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6, Design Size Gross Rated Total Cooling Capacity [W], 10300.13991
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 6, 14329.9, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 6, Design Size Rated Air Flow Rate [m3/s], 0.62223
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 6, Design Size Gross Rated Heating Capacity [W], 10300.13991
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 6, Design Size Resistive Defrost Heater Capacity [W], 10300.13991
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 6, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 6, 10793.8, 6011.5, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 6, Design Size Maximum Flow Rate [m3/s], 0.62223
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 6, Design Size Nominal Capacity [W], 10163.26235
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: BOH_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: BOH_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0100 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.42882
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0100 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.42882
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0100 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.42882
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0100 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.15362E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0100 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.15362E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0100 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.15362E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0100 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7, Design Size Rated Air Flow Rate [m3/s], 0.42882
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7, Design Size Gross Rated Total Cooling Capacity [W], 8154.86871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7, Design Size Gross Rated Sensible Heat Ratio, 0.79303
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 7, 11394.7, 2.69, 9.17, 9.19, 9.70
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 7, Design Size Rated Air Flow Rate [m3/s], 0.42882
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 7, Design Size Gross Rated Heating Capacity [W], 8154.86871
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 7, Design Size Resistive Defrost Heater Capacity [W], 8154.86871
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 7, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 7, 8496.4, 4710.1, 6.92, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 7, Design Size Maximum Flow Rate [m3/s], 0.42882
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 7, Design Size Nominal Capacity [W], 9629.52926
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0200 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.43494E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0200 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.43494E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0200 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.43494E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0200 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.43494E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0200 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.43494E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0200 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.43494E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0200 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8, Design Size Rated Air Flow Rate [m3/s], 7.43494E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8, Design Size Gross Rated Total Cooling Capacity [W], 1413.49124
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8, Design Size Gross Rated Sensible Heat Ratio, 0.79312
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 8, 1975.0, 2.69, 9.17, 9.19, 9.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 8, Design Size Rated Air Flow Rate [m3/s], 7.43494E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 8, Design Size Gross Rated Heating Capacity [W], 1413.49124
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 8, Design Size Resistive Defrost Heater Capacity [W], 1413.49124
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 8, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 8, 1472.7, 816.4, 6.92, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 8, Design Size Maximum Flow Rate [m3/s], 7.43494E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 8, Design Size Nominal Capacity [W], 3277.69727
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0300 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0300 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0300 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0300 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0300 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0300 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0300 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9, Design Size Rated Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9, Design Size Gross Rated Total Cooling Capacity [W], 8477.91100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9, Design Size Gross Rated Sensible Heat Ratio, 0.79324
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 9, 11845.8, 2.69, 9.17, 9.19, 9.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 9, Design Size Rated Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 9, Design Size Gross Rated Heating Capacity [W], 8477.91100
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 9, Design Size Resistive Defrost Heater Capacity [W], 8477.91100
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 9, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 9, 8833.2, 4896.9, 6.92, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 9, Design Size Maximum Flow Rate [m3/s], 0.44610
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 9, Design Size Nominal Capacity [W], 19666.46124
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0400 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0400 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0400 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0400 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0400 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0400 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0400 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10, Design Size Rated Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10, Design Size Gross Rated Total Cooling Capacity [W], 8477.91100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10, Design Size Gross Rated Sensible Heat Ratio, 0.79324
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 10, 11845.8, 2.69, 9.17, 9.19, 9.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 10, Design Size Rated Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 10, Design Size Gross Rated Heating Capacity [W], 8477.91100
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 10, Design Size Resistive Defrost Heater Capacity [W], 8477.91100
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 10, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 10, 8833.2, 4896.9, 6.92, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 10, Design Size Maximum Flow Rate [m3/s], 0.44610
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 10, Design Size Nominal Capacity [W], 19666.46124
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0500 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0500 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0500 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0500 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0500 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0500 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.44610
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_0500 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11, Design Size Rated Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11, Design Size Gross Rated Total Cooling Capacity [W], 8477.91100
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11, Design Size Gross Rated Sensible Heat Ratio, 0.79324
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 11, 11845.8, 2.69, 9.17, 9.19, 9.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 11, Design Size Rated Air Flow Rate [m3/s], 0.44610
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 11, Design Size Gross Rated Heating Capacity [W], 8477.91100
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 11, Design Size Resistive Defrost Heater Capacity [W], 8477.91100
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 11, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 11, 8833.2, 4896.9, 6.92, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 11, Design Size Maximum Flow Rate [m3/s], 0.44610
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 11, Design Size Nominal Capacity [W], 19666.46124
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2100 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.43505E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2100 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.43505E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2100 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.43505E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2100 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.43505E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2100 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.43505E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2100 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.43505E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2100 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12, Design Size Rated Air Flow Rate [m3/s], 7.43505E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12, Design Size Gross Rated Total Cooling Capacity [W], 1413.31177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12, Design Size Gross Rated Sensible Heat Ratio, 0.79317
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 12, 1974.8, 2.69, 9.17, 9.19, 9.69
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 12, Design Size Rated Air Flow Rate [m3/s], 7.43505E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 12, Design Size Gross Rated Heating Capacity [W], 1413.31177
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 12, Design Size Resistive Defrost Heater Capacity [W], 1413.31177
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 12, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 12, 1472.5, 816.3, 6.92, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 12, Design Size Maximum Flow Rate [m3/s], 7.43505E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 12, Design Size Nominal Capacity [W], 3277.74354
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2300 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.23037
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2300 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.23037
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2300 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.23037
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2300 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.66850E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2300 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.66850E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2300 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.66850E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2300 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13, Design Size Rated Air Flow Rate [m3/s], 0.23037
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13, Design Size Gross Rated Total Cooling Capacity [W], 4381.10739
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13, Design Size Gross Rated Sensible Heat Ratio, 0.79302
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 13, 6121.7, 2.69, 9.17, 9.19, 9.70
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 13, Design Size Rated Air Flow Rate [m3/s], 0.23037
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 13, Design Size Gross Rated Heating Capacity [W], 4381.10739
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 13, Design Size Resistive Defrost Heater Capacity [W], 4381.10739
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 13, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 13, 4564.6, 2530.4, 6.92, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 13, Design Size Maximum Flow Rate [m3/s], 0.23037
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 13, Design Size Nominal Capacity [W], 5039.85616
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2301 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.93012E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2301 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.93012E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2301 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.93012E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2301 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 8.24064E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2301 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 8.24064E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2301 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 8.24064E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: CORR_2301 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14, Design Size Rated Air Flow Rate [m3/s], 1.93012E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14, Design Size Gross Rated Total Cooling Capacity [W], 367.03941
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14, Design Size Gross Rated Sensible Heat Ratio, 0.79304
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 14, 512.9, 2.69, 9.17, 9.19, 9.70
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 14, Design Size Rated Air Flow Rate [m3/s], 1.93012E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 14, Design Size Gross Rated Heating Capacity [W], 367.03941
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 14, Design Size Resistive Defrost Heater Capacity [W], 367.03941
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 14, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 14, 382.4, 212.0, 5.03, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 14, Design Size Maximum Flow Rate [m3/s], 1.93012E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 14, Design Size Nominal Capacity [W], 585.89533
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEC_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEC_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEC_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEC_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2301 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.72831
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2301 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.72831
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2301 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.72831
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2301 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.01765E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2301 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.01765E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2301 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.01765E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2301 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 15, Design Size Rated Air Flow Rate [m3/s], 0.72831
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 15, Design Size Gross Rated Total Cooling Capacity [W], 12056.13878
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 15, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 15, 16772.9, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 15, Design Size Rated Air Flow Rate [m3/s], 0.72831
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 15, Design Size Gross Rated Heating Capacity [W], 12056.13878
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 15, Design Size Resistive Defrost Heater Capacity [W], 12056.13878
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 15, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 15, 12634.0, 7036.4, 6.87, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 15, Design Size Maximum Flow Rate [m3/s], 0.72831
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 15, Design Size Nominal Capacity [W], 2575.06411
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2302 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.48274
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2302 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.48274
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2302 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.48274
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2302 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.61032E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2302 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.61032E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2302 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.61032E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: ELEV CONTROL_2302 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 16, Design Size Rated Air Flow Rate [m3/s], 0.48274
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 16, Design Size Gross Rated Total Cooling Capacity [W], 7990.98193
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 16, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 16, 11117.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 16, Design Size Rated Air Flow Rate [m3/s], 0.48274
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 16, Design Size Gross Rated Heating Capacity [W], 7990.98193
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 16, Design Size Resistive Defrost Heater Capacity [W], 7990.98193
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 16, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 16, 8374.0, 4663.8, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 16, Design Size Maximum Flow Rate [m3/s], 0.48274
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 16, Design Size Nominal Capacity [W], 1730.41302
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV LOBBY_2300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV LOBBY_2300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV LOBBY_P101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV LOBBY_P101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV LOBBY_P200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV LOBBY_P200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0401 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0401 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0402 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0402 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0501 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0501 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0502 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_0502 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2303 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2303 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2304 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_2304 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: ELEV_P202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FCC_0100 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 6.15207E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FCC_0100 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 6.15207E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FCC_0100 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 6.15207E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FCC_0100 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.76943E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FCC_0100 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.76943E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FCC_0100 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 6.76943E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FCC_0100 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17, Design Size Rated Air Flow Rate [m3/s], 6.15207E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17, Design Size Gross Rated Total Cooling Capacity [W], 1018.38675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 17, 1416.8, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 17, Design Size Rated Air Flow Rate [m3/s], 6.15207E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 17, Design Size Gross Rated Heating Capacity [W], 1018.38675
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 17, Design Size Resistive Defrost Heater Capacity [W], 1018.38675
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 17, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 17, 1067.2, 594.4, 6.74, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 17, Design Size Maximum Flow Rate [m3/s], 6.15207E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 17, Design Size Nominal Capacity [W], 1400.84237
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FITNESS_2200 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.43016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FITNESS_2200 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.43016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FITNESS_2200 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.43016
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FITNESS_2200 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.11141
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FITNESS_2200 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.11141
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FITNESS_2200 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.11141
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: FITNESS_2200 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 18, Design Size Rated Air Flow Rate [m3/s], 1.43016
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 18, Design Size Gross Rated Total Cooling Capacity [W], 23674.23934
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 18, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 18, 32936.4, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 18, Design Size Rated Air Flow Rate [m3/s], 1.43016
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 18, Design Size Gross Rated Heating Capacity [W], 23674.23934
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 18, Design Size Resistive Defrost Heater Capacity [W], 23674.23934
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 18, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 18, 24808.9, 13817.1, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 18, Design Size Maximum Flow Rate [m3/s], 1.43016
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 18, Design Size Nominal Capacity [W], 23548.51391
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LEASING_0100 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.32021
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LEASING_0100 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.32021
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LEASING_0100 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.32021
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LEASING_0100 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.83943E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LEASING_0100 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.83943E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LEASING_0100 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.83943E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LEASING_0100 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19, Design Size Rated Air Flow Rate [m3/s], 0.32021
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19, Design Size Gross Rated Total Cooling Capacity [W], 5300.57807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 19, 7374.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 19, Design Size Rated Air Flow Rate [m3/s], 0.32021
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 19, Design Size Gross Rated Heating Capacity [W], 5300.57807
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 19, Design Size Resistive Defrost Heater Capacity [W], 5300.57807
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 19, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 19, 5554.6, 3093.6, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 19, Design Size Maximum Flow Rate [m3/s], 0.32021
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 19, Design Size Nominal Capacity [W], 5336.20065
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOBBY_MAIL_0100 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.96069
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOBBY_MAIL_0100 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.96069
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOBBY_MAIL_0100 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.96069
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOBBY_MAIL_0100 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.12704
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOBBY_MAIL_0100 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.12704
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOBBY_MAIL_0100 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.12704
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOBBY_MAIL_0100 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20, Design Size Rated Air Flow Rate [m3/s], 0.96069
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20, Design Size Gross Rated Total Cooling Capacity [W], 18269.22561
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20, Design Size Gross Rated Sensible Heat Ratio, 0.79303
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 20, 25527.3, 2.69, 9.17, 9.19, 9.70
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 20, Design Size Rated Air Flow Rate [m3/s], 0.96069
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 20, Design Size Gross Rated Heating Capacity [W], 18269.22561
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 20, Design Size Resistive Defrost Heater Capacity [W], 18269.22561
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 20, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 20, 19034.3, 10552.0, 6.93, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 20, Design Size Maximum Flow Rate [m3/s], 0.96069
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 20, Design Size Nominal Capacity [W], 22385.24617
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2300 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.23229
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2300 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.23229
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2300 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.23229
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2300 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.11072
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2300 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.11072
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2300 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.11072
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2300 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21, Design Size Rated Air Flow Rate [m3/s], 1.23229
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21, Design Size Gross Rated Total Cooling Capacity [W], 20398.72944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 21, 28379.4, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 21, Design Size Rated Air Flow Rate [m3/s], 1.23229
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 21, Design Size Gross Rated Heating Capacity [W], 20398.72944
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 21, Design Size Resistive Defrost Heater Capacity [W], 20398.72944
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 21, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 21, 21376.4, 11905.4, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 21, Design Size Maximum Flow Rate [m3/s], 1.23229
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 21, Design Size Nominal Capacity [W], 20710.78859
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2301 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.34376
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2301 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.34376
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2301 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.34376
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2301 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36371E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2301 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36371E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2301 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36371E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: LOUNGE_2301 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22, Design Size Rated Air Flow Rate [m3/s], 0.34376
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22, Design Size Gross Rated Total Cooling Capacity [W], 5690.42605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 22, 7916.7, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 22, Design Size Rated Air Flow Rate [m3/s], 0.34376
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 22, Design Size Gross Rated Heating Capacity [W], 5690.42605
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 22, Design Size Resistive Defrost Heater Capacity [W], 5690.42605
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 22, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 22, 5963.2, 3321.1, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 22, Design Size Maximum Flow Rate [m3/s], 0.34376
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 22, Design Size Nominal Capacity [W], 5561.14913
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: MECH_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: PACKAGE_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: PACKAGE_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RESTROOM_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RESTROOM_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RESTROOM_2201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RESTROOM_2201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
