 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RESTROOM_2202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RESTROOM_2202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RETAIL STORAGE_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RETAIL STORAGE_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RETAIL_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: RETAIL_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0401 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0401 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0402 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0402 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0501 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0501 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0502 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_0502 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2301 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_2302 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P101 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P102 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P201 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STAIR_P202 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_P100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_P100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_P200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: STOR_P200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0300 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0400 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_0500 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_2100 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_2200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Heating Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:IdealLoadsAirSystem, THERMAL ZONE: TRASH_2200 IDEAL LOADS AIR SYSTEM, User-Specified Maximum Cooling Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0201_4B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.23065
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0201_4B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.23065
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0201_4B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.23065
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0201_4B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.30972E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0201_4B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.30972E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0201_4B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.30972E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0201_4B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23, Design Size Rated Air Flow Rate [m3/s], 0.23065
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23, Design Size Gross Rated Total Cooling Capacity [W], 3818.07828
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 23, 5311.8, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 23, Design Size Rated Air Flow Rate [m3/s], 0.23065
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 23, Design Size Gross Rated Heating Capacity [W], 3818.07828
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 23, Design Size Resistive Defrost Heater Capacity [W], 3818.07828
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 23, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 23, 4001.1, 2228.4, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 23, Design Size Maximum Flow Rate [m3/s], 0.23065
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 23, Design Size Nominal Capacity [W], 4425.98508
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0202 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 4.65449E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0202 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 4.65449E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0202 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 4.65449E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0202 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.23967E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0202 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.23967E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0202 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.23967E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0202 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24, Design Size Rated Air Flow Rate [m3/s], 4.65449E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24, Design Size Gross Rated Total Cooling Capacity [W], 770.48392
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 24, 1071.9, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 24, Design Size Rated Air Flow Rate [m3/s], 4.65449E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 24, Design Size Gross Rated Heating Capacity [W], 770.48392
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 24, Design Size Resistive Defrost Heater Capacity [W], 770.48392
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 24, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 24, 807.4, 449.7, 6.42, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 24, Design Size Maximum Flow Rate [m3/s], 4.65449E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 24, Design Size Nominal Capacity [W], 741.61793
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0203 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 6.70075E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0203 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 6.70075E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0203 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 6.70075E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0203 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.32653E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0203 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.32653E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0203 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.32653E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0203 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25, Design Size Rated Air Flow Rate [m3/s], 6.70075E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25, Design Size Gross Rated Total Cooling Capacity [W], 1109.21186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 25, 1543.2, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 25, Design Size Rated Air Flow Rate [m3/s], 6.70075E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 25, Design Size Gross Rated Heating Capacity [W], 1109.21186
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 25, Design Size Resistive Defrost Heater Capacity [W], 1109.21186
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 25, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 25, 1162.4, 647.4, 6.79, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 25, Design Size Maximum Flow Rate [m3/s], 6.70075E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 25, Design Size Nominal Capacity [W], 867.82507
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0204 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 5.36915E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0204 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 5.36915E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0204 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 5.36915E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0204 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.23839E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0204 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.23839E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0204 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.23839E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0204 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26, Design Size Rated Air Flow Rate [m3/s], 5.36915E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26, Design Size Gross Rated Total Cooling Capacity [W], 888.78550
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 26, 1236.5, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 26, Design Size Rated Air Flow Rate [m3/s], 5.36915E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 26, Design Size Gross Rated Heating Capacity [W], 888.78550
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 26, Design Size Resistive Defrost Heater Capacity [W], 888.78550
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 26, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 26, 931.4, 518.7, 6.58, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 26, Design Size Maximum Flow Rate [m3/s], 5.36915E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 26, Design Size Nominal Capacity [W], 843.71581
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0205 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 6.00059E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0205 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 6.00059E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0205 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 6.00059E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0205 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.23796E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0205 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.23796E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0205 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.23796E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0205 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27, Design Size Rated Air Flow Rate [m3/s], 6.00059E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27, Design Size Gross Rated Total Cooling Capacity [W], 993.31121
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 27, 1381.9, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 27, Design Size Rated Air Flow Rate [m3/s], 6.00059E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 27, Design Size Gross Rated Heating Capacity [W], 993.31121
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 27, Design Size Resistive Defrost Heater Capacity [W], 993.31121
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 27, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 27, 1040.9, 579.7, 6.73, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 27, Design Size Maximum Flow Rate [m3/s], 6.00059E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 27, Design Size Nominal Capacity [W], 870.26179
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0206 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.92640E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0206 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.92640E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0206 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.92640E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0206 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.32696E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0206 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.32696E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0206 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.32696E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0206 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 28, Design Size Rated Air Flow Rate [m3/s], 7.92640E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 28, Design Size Gross Rated Total Cooling Capacity [W], 1312.10042
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 28, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 28, 1825.4, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 28, Design Size Rated Air Flow Rate [m3/s], 7.92640E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 28, Design Size Gross Rated Heating Capacity [W], 1312.10042
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 28, Design Size Resistive Defrost Heater Capacity [W], 1312.10042
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 28, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 28, 1375.0, 765.8, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 28, Design Size Maximum Flow Rate [m3/s], 7.92640E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 28, Design Size Nominal Capacity [W], 952.70207
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0207 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10047
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0207 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10047
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0207 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.10047
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0207 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0207 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0207 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0207 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29, Design Size Rated Air Flow Rate [m3/s], 0.10047
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29, Design Size Gross Rated Total Cooling Capacity [W], 1663.19950
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 29, 2313.9, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 29, Design Size Rated Air Flow Rate [m3/s], 0.10047
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 29, Design Size Gross Rated Heating Capacity [W], 1663.19950
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 29, Design Size Resistive Defrost Heater Capacity [W], 1663.19950
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 29, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 29, 1742.9, 970.7, 6.84, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 29, Design Size Maximum Flow Rate [m3/s], 0.10047
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 29, Design Size Nominal Capacity [W], 1005.82995
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0208 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.45447E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0208 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.45447E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0208 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.45447E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0208 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.27861E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0208 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.27861E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0208 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.27861E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0208 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30, Design Size Rated Air Flow Rate [m3/s], 7.45447E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30, Design Size Gross Rated Total Cooling Capacity [W], 1233.97949
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 30, 1716.8, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 30, Design Size Rated Air Flow Rate [m3/s], 7.45447E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 30, Design Size Gross Rated Heating Capacity [W], 1233.97949
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 30, Design Size Resistive Defrost Heater Capacity [W], 1233.97949
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 30, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 30, 1293.1, 720.2, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 30, Design Size Maximum Flow Rate [m3/s], 7.45447E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 30, Design Size Nominal Capacity [W], 924.61225
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0209_3B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.25623
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0209_3B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.25623
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0209_3B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.25623
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0209_3B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49082E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0209_3B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49082E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0209_3B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49082E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0209_3B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31, Design Size Rated Air Flow Rate [m3/s], 0.25623
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31, Design Size Gross Rated Total Cooling Capacity [W], 4241.59531
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 31, 5901.0, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 31, Design Size Rated Air Flow Rate [m3/s], 0.25623
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 31, Design Size Gross Rated Heating Capacity [W], 4241.59531
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 31, Design Size Resistive Defrost Heater Capacity [W], 4241.59531
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 31, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 31, 4444.9, 2475.5, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 31, Design Size Maximum Flow Rate [m3/s], 0.25623
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 31, Design Size Nominal Capacity [W], 4328.78057
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0210 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.55594E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0210 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.55594E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0210 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.55594E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0210 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.84619E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0210 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.84619E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0210 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.84619E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0210 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32, Design Size Rated Air Flow Rate [m3/s], 7.55594E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32, Design Size Gross Rated Total Cooling Capacity [W], 1250.77570
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 32, 1740.1, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 32, Design Size Rated Air Flow Rate [m3/s], 7.55594E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 32, Design Size Gross Rated Heating Capacity [W], 1250.77570
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 32, Design Size Resistive Defrost Heater Capacity [W], 1250.77570
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 32, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 32, 1310.7, 730.0, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 32, Design Size Maximum Flow Rate [m3/s], 7.55594E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 32, Design Size Nominal Capacity [W], 1310.41499
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0211_2B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.22409
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0211_2B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.22409
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0211_2B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.22409
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0211_2B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36298E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0211_2B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36298E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0211_2B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36298E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0211_2B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 33, Design Size Rated Air Flow Rate [m3/s], 0.22409
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 33, Design Size Gross Rated Total Cooling Capacity [W], 3709.53612
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 33, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 33, 5160.8, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 33, Design Size Rated Air Flow Rate [m3/s], 0.22409
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 33, Design Size Gross Rated Heating Capacity [W], 3709.53612
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 33, Design Size Resistive Defrost Heater Capacity [W], 3709.53612
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 33, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 33, 3887.3, 2165.0, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 33, Design Size Maximum Flow Rate [m3/s], 0.22409
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 33, Design Size Nominal Capacity [W], 3534.84636
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0212 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 8.41051E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0212 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 8.41051E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0212 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 8.41051E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0212 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.30128E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0212 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.30128E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0212 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.30128E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0212 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34, Design Size Rated Air Flow Rate [m3/s], 8.41051E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34, Design Size Gross Rated Total Cooling Capacity [W], 1392.23750
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 34, 1936.9, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 34, Design Size Rated Air Flow Rate [m3/s], 8.41051E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 34, Design Size Gross Rated Heating Capacity [W], 1392.23750
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 34, Design Size Resistive Defrost Heater Capacity [W], 1392.23750
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 34, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 34, 1459.0, 812.6, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 34, Design Size Maximum Flow Rate [m3/s], 8.41051E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 34, Design Size Nominal Capacity [W], 946.94409
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0213 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.11696
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0213 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.11696
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0213 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.11696
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0213 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.28001E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0213 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.28001E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0213 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.28001E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0213 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35, Design Size Rated Air Flow Rate [m3/s], 0.11696
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35, Design Size Gross Rated Total Cooling Capacity [W], 1936.04597
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 35, 2693.5, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 35, Design Size Rated Air Flow Rate [m3/s], 0.11696
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 35, Design Size Gross Rated Heating Capacity [W], 1936.04597
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 35, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 35, 2028.8, 1129.9, 6.80, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 35, Design Size Maximum Flow Rate [m3/s], 0.11696
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 35, Design Size Nominal Capacity [W], 1017.92366
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0214 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10285
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0214 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10285
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0214 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.10285
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0214 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.28148E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0214 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.28148E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0214 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.28148E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0214 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36, Design Size Rated Air Flow Rate [m3/s], 0.10285
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36, Design Size Gross Rated Total Cooling Capacity [W], 1702.52409
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 36, 2368.6, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 36, Design Size Rated Air Flow Rate [m3/s], 0.10285
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 36, Design Size Gross Rated Heating Capacity [W], 1702.52409
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 36, Design Size Resistive Defrost Heater Capacity [W], 1702.52409
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 36, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 36, 1784.1, 993.6, 6.83, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 36, Design Size Maximum Flow Rate [m3/s], 0.10285
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 36, Design Size Nominal Capacity [W], 958.25562
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0215 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.69331E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0215 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.69331E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0215 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.69331E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0215 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0215 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0215 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0215 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37, Design Size Rated Air Flow Rate [m3/s], 7.69331E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37, Design Size Gross Rated Total Cooling Capacity [W], 1273.51526
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 37, 1771.8, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 37, Design Size Rated Air Flow Rate [m3/s], 7.69331E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 37, Design Size Gross Rated Heating Capacity [W], 1273.51526
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 37, Design Size Resistive Defrost Heater Capacity [W], 1273.51526
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 37, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 37, 1334.6, 743.3, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 37, Design Size Maximum Flow Rate [m3/s], 7.69331E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 37, Design Size Nominal Capacity [W], 875.66012
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0216 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.49728E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0216 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.49728E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0216 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.49728E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0216 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.28417E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0216 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.28417E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0216 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.28417E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0216 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38, Design Size Rated Air Flow Rate [m3/s], 7.49728E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38, Design Size Gross Rated Total Cooling Capacity [W], 1241.06542
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 38, 1726.6, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 38, Design Size Rated Air Flow Rate [m3/s], 7.49728E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 38, Design Size Gross Rated Heating Capacity [W], 1241.06542
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 38, Design Size Resistive Defrost Heater Capacity [W], 1241.06542
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 38, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 38, 1300.5, 724.3, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 38, Design Size Maximum Flow Rate [m3/s], 7.49728E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 38, Design Size Nominal Capacity [W], 863.82467
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0217 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.16593E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0217 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.16593E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0217 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.16593E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0217 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0217 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0217 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0217 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39, Design Size Rated Air Flow Rate [m3/s], 7.16593E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39, Design Size Gross Rated Total Cooling Capacity [W], 1186.21620
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 39, 1650.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 39, Design Size Rated Air Flow Rate [m3/s], 7.16593E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 39, Design Size Gross Rated Heating Capacity [W], 1186.21620
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 39, Design Size Resistive Defrost Heater Capacity [W], 1186.21620
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 39, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 39, 1243.1, 692.3, 6.83, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 39, Design Size Maximum Flow Rate [m3/s], 7.16593E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 39, Design Size Nominal Capacity [W], 836.99249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0218 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 6.93228E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0218 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 6.93228E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0218 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 6.93228E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0218 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.28417E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0218 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.28417E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0218 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.28417E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0218 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40, Design Size Rated Air Flow Rate [m3/s], 6.93228E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40, Design Size Gross Rated Total Cooling Capacity [W], 1147.53849
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 40, 1596.5, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 40, Design Size Rated Air Flow Rate [m3/s], 6.93228E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 40, Design Size Gross Rated Heating Capacity [W], 1147.53849
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 40, Design Size Resistive Defrost Heater Capacity [W], 1147.53849
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 40, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 40, 1202.5, 669.7, 6.81, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 40, Design Size Maximum Flow Rate [m3/s], 6.93228E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 40, Design Size Nominal Capacity [W], 834.38814
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0219_4B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.24448
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0219_4B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.24448
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0219_4B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.24448
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0219_4B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.28451E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0219_4B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.28451E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0219_4B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.28451E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0219_4B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 41, Design Size Rated Air Flow Rate [m3/s], 0.24448
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 41, Design Size Gross Rated Total Cooling Capacity [W], 4046.98746
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 41, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 41, 5630.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 41, Design Size Rated Air Flow Rate [m3/s], 0.24448
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 41, Design Size Gross Rated Heating Capacity [W], 4046.98746
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 41, Design Size Resistive Defrost Heater Capacity [W], 4046.98746
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 41, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 41, 4240.9, 2362.0, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 41, Design Size Maximum Flow Rate [m3/s], 0.24448
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 41, Design Size Nominal Capacity [W], 4604.50346
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0301_4B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.26692
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0301_4B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.26692
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0301_4B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.26692
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0301_4B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.25858
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0301_4B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.25858
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0301_4B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.25858
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0301_4B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 42, Design Size Rated Air Flow Rate [m3/s], 1.26692
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 42, Design Size Gross Rated Total Cooling Capacity [W], 20972.03225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 42, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 42, 29177.0, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 42, Design Size Rated Air Flow Rate [m3/s], 1.26692
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 42, Design Size Gross Rated Heating Capacity [W], 20972.03225
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 42, Design Size Resistive Defrost Heater Capacity [W], 20972.03225
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 42, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 42, 21977.2, 12240.0, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 42, Design Size Maximum Flow Rate [m3/s], 1.26692
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 42, Design Size Nominal Capacity [W], 24980.62432
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0302 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.34939
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0302 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.34939
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0302 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.34939
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0302 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.43804E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0302 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.43804E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0302 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.43804E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0302 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43, Design Size Rated Air Flow Rate [m3/s], 0.34939
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43, Design Size Gross Rated Total Cooling Capacity [W], 5783.68035
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 43, 8046.4, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 43, Design Size Rated Air Flow Rate [m3/s], 0.34939
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 43, Design Size Gross Rated Heating Capacity [W], 5783.68035
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 43, Design Size Resistive Defrost Heater Capacity [W], 5783.68035
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 43, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 43, 6060.9, 3375.5, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 43, Design Size Maximum Flow Rate [m3/s], 0.34939
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 43, Design Size Nominal Capacity [W], 4252.98023
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0303 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40766
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0303 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.40766
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0303 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.40766
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0303 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.95917E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0303 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.95917E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0303 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.95917E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0303 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 44, Design Size Rated Air Flow Rate [m3/s], 0.40766
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 44, Design Size Gross Rated Total Cooling Capacity [W], 6748.14958
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 44, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 44, 9388.2, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 44, Design Size Rated Air Flow Rate [m3/s], 0.40766
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 44, Design Size Gross Rated Heating Capacity [W], 6748.14958
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 44, Design Size Resistive Defrost Heater Capacity [W], 6748.14958
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 44, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 44, 7071.6, 3938.4, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 44, Design Size Maximum Flow Rate [m3/s], 0.40766
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 44, Design Size Nominal Capacity [W], 5155.18305
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0304 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40871
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0304 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.40871
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0304 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.40871
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0304 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.96173E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0304 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.96173E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0304 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.96173E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0304 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 45, Design Size Rated Air Flow Rate [m3/s], 0.40871
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 45, Design Size Gross Rated Total Cooling Capacity [W], 6765.55630
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 45, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 45, 9412.5, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 45, Design Size Rated Air Flow Rate [m3/s], 0.40871
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 45, Design Size Gross Rated Heating Capacity [W], 6765.55630
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 45, Design Size Resistive Defrost Heater Capacity [W], 6765.55630
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 45, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 45, 7089.8, 3948.6, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 45, Design Size Maximum Flow Rate [m3/s], 0.40871
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 45, Design Size Nominal Capacity [W], 5173.16874
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0305 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.32930
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0305 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.32930
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0305 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.32930
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0305 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0305 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0305 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0305 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46, Design Size Rated Air Flow Rate [m3/s], 0.32930
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46, Design Size Gross Rated Total Cooling Capacity [W], 5451.16187
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 46, 7583.8, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 46, Design Size Rated Air Flow Rate [m3/s], 0.32930
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 46, Design Size Gross Rated Heating Capacity [W], 5451.16187
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 46, Design Size Resistive Defrost Heater Capacity [W], 5451.16187
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 46, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 46, 5712.4, 3181.5, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 46, Design Size Maximum Flow Rate [m3/s], 0.32930
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 46, Design Size Nominal Capacity [W], 4204.12947
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0306 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.23231
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0306 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.23231
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0306 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.23231
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0306 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.67165E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0306 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.67165E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0306 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.67165E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0306 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 47, Design Size Rated Air Flow Rate [m3/s], 0.23231
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 47, Design Size Gross Rated Total Cooling Capacity [W], 3845.48336
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 47, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 47, 5350.0, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 47, Design Size Rated Air Flow Rate [m3/s], 0.23231
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 47, Design Size Gross Rated Heating Capacity [W], 3845.48336
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 47, Design Size Resistive Defrost Heater Capacity [W], 3845.48336
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 47, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 47, 4029.8, 2244.4, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 47, Design Size Maximum Flow Rate [m3/s], 0.23231
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 47, Design Size Nominal Capacity [W], 3881.26278
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0307_3B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.09320
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0307_3B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.09320
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0307_3B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.09320
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0307_3B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.20945
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0307_3B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.20945
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0307_3B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.20945
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0307_3B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 48, Design Size Rated Air Flow Rate [m3/s], 1.09320
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 48, Design Size Gross Rated Total Cooling Capacity [W], 18096.42189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 48, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 48, 25176.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 48, Design Size Rated Air Flow Rate [m3/s], 1.09320
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 48, Design Size Gross Rated Heating Capacity [W], 18096.42189
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 48, Design Size Resistive Defrost Heater Capacity [W], 18096.42189
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 48, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 48, 18963.7, 10561.7, 6.87, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 48, Design Size Maximum Flow Rate [m3/s], 1.09320
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 48, Design Size Nominal Capacity [W], 21135.98553
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0308 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.33954
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0308 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.33954
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0308 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.33954
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0308 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.11077
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0308 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.11077
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0308 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.11077
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0308 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49, Design Size Rated Air Flow Rate [m3/s], 0.33954
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49, Design Size Gross Rated Total Cooling Capacity [W], 5620.52020
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 49, 7819.4, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 49, Design Size Rated Air Flow Rate [m3/s], 0.33954
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 49, Design Size Gross Rated Heating Capacity [W], 5620.52020
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 49, Design Size Resistive Defrost Heater Capacity [W], 5620.52020
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 49, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 49, 5889.9, 3280.3, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 49, Design Size Maximum Flow Rate [m3/s], 0.33954
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 49, Design Size Nominal Capacity [W], 6039.91710
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0309_2B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.94532
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0309_2B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.94532
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0309_2B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.94532
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0309_2B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.14178
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0309_2B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.14178
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0309_2B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.14178
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0309_2B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 50, Design Size Rated Air Flow Rate [m3/s], 0.94532
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 50, Design Size Gross Rated Total Cooling Capacity [W], 15648.43843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 50, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 50, 21770.6, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 50, Design Size Rated Air Flow Rate [m3/s], 0.94532
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 50, Design Size Gross Rated Heating Capacity [W], 15648.43843
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 50, Design Size Resistive Defrost Heater Capacity [W], 15648.43843
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 50, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 50, 16398.4, 9132.9, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 50, Design Size Maximum Flow Rate [m3/s], 0.94532
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 50, Design Size Nominal Capacity [W], 17074.20578
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0310 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.31675
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0310 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.31675
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0310 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.31675
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0310 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.80771E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0310 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.80771E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0310 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.80771E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0310 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51, Design Size Rated Air Flow Rate [m3/s], 0.31675
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51, Design Size Gross Rated Total Cooling Capacity [W], 5243.28429
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 51, 7294.6, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 51, Design Size Rated Air Flow Rate [m3/s], 0.31675
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 51, Design Size Gross Rated Heating Capacity [W], 5243.28429
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 51, Design Size Resistive Defrost Heater Capacity [W], 5243.28429
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 51, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 51, 5494.6, 3060.2, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 51, Design Size Maximum Flow Rate [m3/s], 0.31675
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 51, Design Size Nominal Capacity [W], 3996.21113
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0311 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.46618
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0311 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.46618
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0311 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.46618
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0311 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.68008E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0311 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.68008E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0311 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.68008E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0311 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52, Design Size Rated Air Flow Rate [m3/s], 0.46618
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52, Design Size Gross Rated Total Cooling Capacity [W], 7716.85761
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 52, 10735.9, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 52, Design Size Rated Air Flow Rate [m3/s], 0.46618
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 52, Design Size Gross Rated Heating Capacity [W], 7716.85761
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 52, Design Size Resistive Defrost Heater Capacity [W], 7716.85761
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 52, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 52, 8086.7, 4503.8, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 52, Design Size Maximum Flow Rate [m3/s], 0.46618
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 52, Design Size Nominal Capacity [W], 4385.33825
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0312 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.47224
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0312 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.47224
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0312 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.47224
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0312 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.68889E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0312 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.68889E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0312 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.68889E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0312 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 53, Design Size Rated Air Flow Rate [m3/s], 0.47224
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 53, Design Size Gross Rated Total Cooling Capacity [W], 7817.18533
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 53, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 53, 10875.5, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 53, Design Size Rated Air Flow Rate [m3/s], 0.47224
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 53, Design Size Gross Rated Heating Capacity [W], 7817.18533
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 53, Design Size Resistive Defrost Heater Capacity [W], 7817.18533
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 53, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 53, 8191.8, 4562.4, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 53, Design Size Maximum Flow Rate [m3/s], 0.47224
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 53, Design Size Nominal Capacity [W], 4395.77562
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0313 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.43971
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0313 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.43971
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0313 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.43971
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0313 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0313 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0313 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0313 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54, Design Size Rated Air Flow Rate [m3/s], 0.43971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54, Design Size Gross Rated Total Cooling Capacity [W], 7278.68434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 54, 10126.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 54, Design Size Rated Air Flow Rate [m3/s], 0.43971
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 54, Design Size Gross Rated Heating Capacity [W], 7278.68434
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 54, Design Size Resistive Defrost Heater Capacity [W], 7278.68434
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 54, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 54, 7627.5, 4248.1, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 54, Design Size Maximum Flow Rate [m3/s], 0.43971
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 54, Design Size Nominal Capacity [W], 4272.39212
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0314 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.43944
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0314 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.43944
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0314 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.43944
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0314 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0314 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0314 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0314 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 55, Design Size Rated Air Flow Rate [m3/s], 0.43944
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 55, Design Size Gross Rated Total Cooling Capacity [W], 7274.36735
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 55, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 55, 10120.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 55, Design Size Rated Air Flow Rate [m3/s], 0.43944
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 55, Design Size Gross Rated Heating Capacity [W], 7274.36735
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 55, Design Size Resistive Defrost Heater Capacity [W], 7274.36735
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 55, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 55, 7623.0, 4245.6, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 55, Design Size Maximum Flow Rate [m3/s], 0.43944
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 55, Design Size Nominal Capacity [W], 4276.05153
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0315 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.46807
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0315 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.46807
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0315 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.46807
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0315 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0315 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0315 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0315 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 56, Design Size Rated Air Flow Rate [m3/s], 0.46807
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 56, Design Size Gross Rated Total Cooling Capacity [W], 7748.25010
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 56, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 56, 10779.6, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 56, Design Size Rated Air Flow Rate [m3/s], 0.46807
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 56, Design Size Gross Rated Heating Capacity [W], 7748.25010
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 56, Design Size Resistive Defrost Heater Capacity [W], 7748.25010
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 56, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 56, 8119.6, 4522.1, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 56, Design Size Maximum Flow Rate [m3/s], 0.46807
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 56, Design Size Nominal Capacity [W], 4354.62602
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0316 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.45512
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0316 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.45512
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0316 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.45512
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0316 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0316 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0316 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0316 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 57, Design Size Rated Air Flow Rate [m3/s], 0.45512
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 57, Design Size Gross Rated Total Cooling Capacity [W], 7533.77253
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 57, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 57, 10481.2, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 57, Design Size Rated Air Flow Rate [m3/s], 0.45512
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 57, Design Size Gross Rated Heating Capacity [W], 7533.77253
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 57, Design Size Resistive Defrost Heater Capacity [W], 7533.77253
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 57, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 57, 7894.8, 4397.0, 6.87, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 57, Design Size Maximum Flow Rate [m3/s], 0.45512
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 57, Design Size Nominal Capacity [W], 4396.81193
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0317_4B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.26869
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0317_4B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.26869
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0317_4B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.26869
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0317_4B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.25707
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0317_4B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.25707
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0317_4B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.25707
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0317_4B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 58, Design Size Rated Air Flow Rate [m3/s], 1.26869
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 58, Design Size Gross Rated Total Cooling Capacity [W], 21001.29855
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 58, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 58, 29217.7, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 58, Design Size Rated Air Flow Rate [m3/s], 1.26869
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 58, Design Size Gross Rated Heating Capacity [W], 21001.29855
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 58, Design Size Resistive Defrost Heater Capacity [W], 21001.29855
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 58, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 58, 22007.8, 12257.1, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 58, Design Size Maximum Flow Rate [m3/s], 1.26869
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 58, Design Size Nominal Capacity [W], 24958.15121
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0401_4B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.30008
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0401_4B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.30008
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0401_4B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.30008
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0401_4B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.25858
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0401_4B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.25858
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0401_4B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.25858
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0401_4B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59, Design Size Rated Air Flow Rate [m3/s], 1.30008
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59, Design Size Gross Rated Total Cooling Capacity [W], 21520.91700
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 59, 29940.6, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 59, Design Size Rated Air Flow Rate [m3/s], 1.30008
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 59, Design Size Gross Rated Heating Capacity [W], 21520.91700
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 59, Design Size Resistive Defrost Heater Capacity [W], 21520.91700
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 59, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 59, 22552.4, 12560.3, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 59, Design Size Maximum Flow Rate [m3/s], 1.30008
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 59, Design Size Nominal Capacity [W], 25427.22790
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0402 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.41052
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0402 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.41052
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0402 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.41052
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0402 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.43804E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0402 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.43804E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0402 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.43804E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0402 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60, Design Size Rated Air Flow Rate [m3/s], 0.41052
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60, Design Size Gross Rated Total Cooling Capacity [W], 6795.53961
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 60, 9454.2, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 60, Design Size Rated Air Flow Rate [m3/s], 0.41052
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 60, Design Size Gross Rated Heating Capacity [W], 6795.53961
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 60, Design Size Resistive Defrost Heater Capacity [W], 6795.53961
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 60, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 60, 7121.2, 3966.1, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 60, Design Size Maximum Flow Rate [m3/s], 0.41052
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 60, Design Size Nominal Capacity [W], 4438.57564
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0403 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.47014
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0403 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.47014
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0403 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.47014
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0403 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.95917E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0403 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.95917E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0403 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.95917E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0403 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 61, Design Size Rated Air Flow Rate [m3/s], 0.47014
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 61, Design Size Gross Rated Total Cooling Capacity [W], 7782.49924
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 61, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 61, 10827.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 61, Design Size Rated Air Flow Rate [m3/s], 0.47014
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 61, Design Size Gross Rated Heating Capacity [W], 7782.49924
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 61, Design Size Resistive Defrost Heater Capacity [W], 7782.49924
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 61, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 61, 8155.5, 4542.1, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 61, Design Size Maximum Flow Rate [m3/s], 0.47014
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 61, Design Size Nominal Capacity [W], 5340.90112
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0404 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.46644
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0404 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.46644
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0404 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.46644
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0404 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.96173E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0404 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.96173E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0404 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.96173E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0404 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 62, Design Size Rated Air Flow Rate [m3/s], 0.46644
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 62, Design Size Gross Rated Total Cooling Capacity [W], 7721.32074
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 62, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 62, 10742.1, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 62, Design Size Rated Air Flow Rate [m3/s], 0.46644
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 62, Design Size Gross Rated Heating Capacity [W], 7721.32074
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 62, Design Size Resistive Defrost Heater Capacity [W], 7721.32074
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 62, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 62, 8091.4, 4506.4, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 62, Design Size Maximum Flow Rate [m3/s], 0.46644
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 62, Design Size Nominal Capacity [W], 5312.35856
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0405 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0405 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0405 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0405 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0405 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0405 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0405 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63, Design Size Rated Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63, Design Size Gross Rated Total Cooling Capacity [W], 6136.84144
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 63, 8537.8, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 63, Design Size Rated Air Flow Rate [m3/s], 0.37073
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 63, Design Size Gross Rated Heating Capacity [W], 6136.84144
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 63, Design Size Resistive Defrost Heater Capacity [W], 6136.84144
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 63, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 63, 6431.0, 3581.7, 6.87, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 63, Design Size Maximum Flow Rate [m3/s], 0.37073
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 63, Design Size Nominal Capacity [W], 4227.19052
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0406 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.25430
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0406 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.25430
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0406 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.25430
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0406 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.67165E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0406 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.67165E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0406 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.67165E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0406 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64, Design Size Rated Air Flow Rate [m3/s], 0.25430
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64, Design Size Gross Rated Total Cooling Capacity [W], 4209.55181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 64, 5856.5, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 64, Design Size Rated Air Flow Rate [m3/s], 0.25430
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 64, Design Size Gross Rated Heating Capacity [W], 4209.55181
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 64, Design Size Resistive Defrost Heater Capacity [W], 4209.55181
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 64, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 64, 4411.3, 2456.8, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 64, Design Size Maximum Flow Rate [m3/s], 0.25430
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 64, Design Size Nominal Capacity [W], 3853.17435
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0407_3B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.13722
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0407_3B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.13722
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0407_3B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.13722
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0407_3B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.20945
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0407_3B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.20945
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0407_3B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.20945
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0407_3B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 65, Design Size Rated Air Flow Rate [m3/s], 1.13722
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 65, Design Size Gross Rated Total Cooling Capacity [W], 18824.98329
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 65, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 65, 26189.9, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 65, Design Size Rated Air Flow Rate [m3/s], 1.13722
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 65, Design Size Gross Rated Heating Capacity [W], 18824.98329
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 65, Design Size Resistive Defrost Heater Capacity [W], 18824.98329
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 65, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 65, 19727.2, 10986.9, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 65, Design Size Maximum Flow Rate [m3/s], 1.13722
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 65, Design Size Nominal Capacity [W], 21435.19250
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0408 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.37555
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0408 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.37555
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0408 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.37555
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0408 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.11077
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0408 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.11077
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0408 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.11077
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0408 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66, Design Size Rated Air Flow Rate [m3/s], 0.37555
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66, Design Size Gross Rated Total Cooling Capacity [W], 6216.62303
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 66, 8648.8, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 66, Design Size Rated Air Flow Rate [m3/s], 0.37555
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 66, Design Size Gross Rated Heating Capacity [W], 6216.62303
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 66, Design Size Resistive Defrost Heater Capacity [W], 6216.62303
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 66, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 66, 6514.6, 3628.2, 6.87, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 66, Design Size Maximum Flow Rate [m3/s], 0.37555
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 66, Design Size Nominal Capacity [W], 5920.03500
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0409_2B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.96596
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0409_2B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.96596
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0409_2B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.96596
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0409_2B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.14178
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0409_2B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.14178
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0409_2B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.14178
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0409_2B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67, Design Size Rated Air Flow Rate [m3/s], 0.96596
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67, Design Size Gross Rated Total Cooling Capacity [W], 15990.07011
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 67, 22245.9, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 67, Design Size Rated Air Flow Rate [m3/s], 0.96596
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 67, Design Size Gross Rated Heating Capacity [W], 15990.07011
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 67, Design Size Resistive Defrost Heater Capacity [W], 15990.07011
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 67, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 67, 16756.4, 9332.3, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 67, Design Size Maximum Flow Rate [m3/s], 0.96596
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 67, Design Size Nominal Capacity [W], 17352.22710
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0410 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.34306
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0410 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.34306
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0410 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.34306
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0410 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.80771E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0410 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.80771E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0410 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.80771E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0410 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68, Design Size Rated Air Flow Rate [m3/s], 0.34306
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68, Design Size Gross Rated Total Cooling Capacity [W], 5678.90895
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 68, 7900.7, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 68, Design Size Rated Air Flow Rate [m3/s], 0.34306
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 68, Design Size Gross Rated Heating Capacity [W], 5678.90895
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 68, Design Size Resistive Defrost Heater Capacity [W], 5678.90895
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 68, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 68, 5951.1, 3314.4, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 68, Design Size Maximum Flow Rate [m3/s], 0.34306
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 68, Design Size Nominal Capacity [W], 3947.45245
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0411 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.51927
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0411 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.51927
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0411 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.51927
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0411 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.68008E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0411 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.68008E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0411 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.68008E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0411 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69, Design Size Rated Air Flow Rate [m3/s], 0.51927
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69, Design Size Gross Rated Total Cooling Capacity [W], 8595.73919
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 69, 11958.7, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 69, Design Size Rated Air Flow Rate [m3/s], 0.51927
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 69, Design Size Gross Rated Heating Capacity [W], 8595.73919
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 69, Design Size Resistive Defrost Heater Capacity [W], 8595.73919
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 69, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 69, 9007.7, 5016.8, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 69, Design Size Maximum Flow Rate [m3/s], 0.51927
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 69, Design Size Nominal Capacity [W], 4417.89705
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0412 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52971
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0412 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.52971
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0412 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.52971
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0412 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.68889E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0412 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.68889E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0412 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.68889E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0412 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70, Design Size Rated Air Flow Rate [m3/s], 0.52971
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70, Design Size Gross Rated Total Cooling Capacity [W], 8768.58265
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 70, 12199.1, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 70, Design Size Rated Air Flow Rate [m3/s], 0.52971
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 70, Design Size Gross Rated Heating Capacity [W], 8768.58265
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 70, Design Size Resistive Defrost Heater Capacity [W], 8768.58265
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 70, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 70, 9188.8, 5117.6, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 70, Design Size Maximum Flow Rate [m3/s], 0.52971
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 70, Design Size Nominal Capacity [W], 4452.66344
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0413 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.49568
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0413 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.49568
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0413 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.49568
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0413 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0413 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0413 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0413 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71, Design Size Rated Air Flow Rate [m3/s], 0.49568
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71, Design Size Gross Rated Total Cooling Capacity [W], 8205.24766
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 71, 11415.4, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 71, Design Size Rated Air Flow Rate [m3/s], 0.49568
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 71, Design Size Gross Rated Heating Capacity [W], 8205.24766
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 71, Design Size Resistive Defrost Heater Capacity [W], 8205.24766
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 71, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 71, 8598.5, 4788.9, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 71, Design Size Maximum Flow Rate [m3/s], 0.49568
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 71, Design Size Nominal Capacity [W], 4324.05370
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0414 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.49654
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0414 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.49654
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0414 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.49654
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0414 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0414 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0414 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0414 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72, Design Size Rated Air Flow Rate [m3/s], 0.49654
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72, Design Size Gross Rated Total Cooling Capacity [W], 8219.44340
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 72, 11435.2, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 72, Design Size Rated Air Flow Rate [m3/s], 0.49654
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 72, Design Size Gross Rated Heating Capacity [W], 8219.44340
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 72, Design Size Resistive Defrost Heater Capacity [W], 8219.44340
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 72, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 72, 8613.4, 4797.1, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 72, Design Size Maximum Flow Rate [m3/s], 0.49654
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 72, Design Size Nominal Capacity [W], 4342.95341
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0415 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.53132
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0415 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.53132
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0415 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.53132
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0415 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0415 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0415 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0415 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 73, Design Size Rated Air Flow Rate [m3/s], 0.53132
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 73, Design Size Gross Rated Total Cooling Capacity [W], 8795.25024
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 73, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 73, 12236.2, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 73, Design Size Rated Air Flow Rate [m3/s], 0.53132
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 73, Design Size Gross Rated Heating Capacity [W], 8795.25024
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 73, Design Size Resistive Defrost Heater Capacity [W], 8795.25024
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 73, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 73, 9216.8, 5133.2, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 73, Design Size Maximum Flow Rate [m3/s], 0.53132
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 73, Design Size Nominal Capacity [W], 4456.42945
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0416 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.51738
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0416 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.51738
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0416 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.51738
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0416 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0416 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0416 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0416 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74, Design Size Rated Air Flow Rate [m3/s], 0.51738
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74, Design Size Gross Rated Total Cooling Capacity [W], 8564.43397
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 74, 11915.1, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 74, Design Size Rated Air Flow Rate [m3/s], 0.51738
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 74, Design Size Gross Rated Heating Capacity [W], 8564.43397
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 74, Design Size Resistive Defrost Heater Capacity [W], 8564.43397
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 74, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 74, 8974.9, 4998.5, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 74, Design Size Maximum Flow Rate [m3/s], 0.51738
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 74, Design Size Nominal Capacity [W], 4528.32458
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0417_4B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.29070
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0417_4B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.29070
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0417_4B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.29070
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0417_4B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.25707
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0417_4B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.25707
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0417_4B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.25707
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0417_4B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 75, Design Size Rated Air Flow Rate [m3/s], 1.29070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 75, Design Size Gross Rated Total Cooling Capacity [W], 21365.73150
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 75, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 75, 29724.7, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 75, Design Size Rated Air Flow Rate [m3/s], 1.29070
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 75, Design Size Gross Rated Heating Capacity [W], 21365.73150
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 75, Design Size Resistive Defrost Heater Capacity [W], 21365.73150
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 75, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 75, 22389.7, 12469.7, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 75, Design Size Maximum Flow Rate [m3/s], 1.29070
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 75, Design Size Nominal Capacity [W], 25254.68797
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0501_4B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.29141
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0501_4B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.29141
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0501_4B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.29141
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0501_4B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.25858
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0501_4B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.25858
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0501_4B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.25858
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0501_4B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76, Design Size Rated Air Flow Rate [m3/s], 1.29141
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76, Design Size Gross Rated Total Cooling Capacity [W], 21377.46416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 76, 29741.0, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 76, Design Size Rated Air Flow Rate [m3/s], 1.29141
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 76, Design Size Gross Rated Heating Capacity [W], 21377.46416
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 76, Design Size Resistive Defrost Heater Capacity [W], 21377.46416
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 76, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 76, 22402.0, 12476.6, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 76, Design Size Maximum Flow Rate [m3/s], 1.29141
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 76, Design Size Nominal Capacity [W], 25310.52131
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0502 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.40601
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0502 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.40601
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0502 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.40601
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0502 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.43804E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0502 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.43804E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0502 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.43804E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0502 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77, Design Size Rated Air Flow Rate [m3/s], 0.40601
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77, Design Size Gross Rated Total Cooling Capacity [W], 6720.94526
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 77, 9350.4, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 77, Design Size Rated Air Flow Rate [m3/s], 0.40601
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 77, Design Size Gross Rated Heating Capacity [W], 6720.94526
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 77, Design Size Resistive Defrost Heater Capacity [W], 6720.94526
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 77, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 77, 7043.1, 3922.6, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 77, Design Size Maximum Flow Rate [m3/s], 0.40601
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 77, Design Size Nominal Capacity [W], 4410.84998
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0503 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.46620
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0503 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.46620
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0503 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.46620
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0503 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.95917E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0503 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.95917E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0503 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.95917E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0503 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78, Design Size Rated Air Flow Rate [m3/s], 0.46620
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78, Design Size Gross Rated Total Cooling Capacity [W], 7717.23688
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 78, 10736.5, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 78, Design Size Rated Air Flow Rate [m3/s], 0.46620
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 78, Design Size Gross Rated Heating Capacity [W], 7717.23688
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 78, Design Size Resistive Defrost Heater Capacity [W], 7717.23688
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 78, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 78, 8087.1, 4504.0, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 78, Design Size Maximum Flow Rate [m3/s], 0.46620
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 78, Design Size Nominal Capacity [W], 5289.98703
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0504 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.46208
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0504 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.46208
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0504 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.46208
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0504 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.96173E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0504 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.96173E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0504 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.96173E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0504 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79, Design Size Rated Air Flow Rate [m3/s], 0.46208
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79, Design Size Gross Rated Total Cooling Capacity [W], 7649.11552
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 79, 10641.7, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 79, Design Size Rated Air Flow Rate [m3/s], 0.46208
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 79, Design Size Gross Rated Heating Capacity [W], 7649.11552
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 79, Design Size Resistive Defrost Heater Capacity [W], 7649.11552
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 79, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 79, 8015.7, 4464.3, 6.87, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 79, Design Size Maximum Flow Rate [m3/s], 0.46208
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 79, Design Size Nominal Capacity [W], 5255.17376
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0505 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.36673
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0505 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.36673
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0505 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.36673
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0505 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0505 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0505 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0505 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80, Design Size Rated Air Flow Rate [m3/s], 0.36673
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80, Design Size Gross Rated Total Cooling Capacity [W], 6070.68586
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 80, 8445.7, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 80, Design Size Rated Air Flow Rate [m3/s], 0.36673
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 80, Design Size Gross Rated Heating Capacity [W], 6070.68586
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 80, Design Size Resistive Defrost Heater Capacity [W], 6070.68586
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 80, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 80, 6361.6, 3543.1, 6.87, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 80, Design Size Maximum Flow Rate [m3/s], 0.36673
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 80, Design Size Nominal Capacity [W], 4168.61995
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0506 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.25191
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0506 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.25191
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0506 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.25191
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0506 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.67165E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0506 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.67165E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0506 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.67165E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0506 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81, Design Size Rated Air Flow Rate [m3/s], 0.25191
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81, Design Size Gross Rated Total Cooling Capacity [W], 4169.93197
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 81, 5801.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 81, Design Size Rated Air Flow Rate [m3/s], 0.25191
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 81, Design Size Gross Rated Heating Capacity [W], 4169.93197
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 81, Design Size Resistive Defrost Heater Capacity [W], 4169.93197
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 81, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 81, 4369.8, 2433.7, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 81, Design Size Maximum Flow Rate [m3/s], 0.25191
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 81, Design Size Nominal Capacity [W], 3789.18285
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0507_3B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.13339
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0507_3B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.13339
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0507_3B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.13339
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0507_3B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.20945
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0507_3B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.20945
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0507_3B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.20945
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0507_3B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 82, Design Size Rated Air Flow Rate [m3/s], 1.13339
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 82, Design Size Gross Rated Total Cooling Capacity [W], 18761.66787
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 82, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 82, 26101.8, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 82, Design Size Rated Air Flow Rate [m3/s], 1.13339
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 82, Design Size Gross Rated Heating Capacity [W], 18761.66787
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 82, Design Size Resistive Defrost Heater Capacity [W], 18761.66787
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 82, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 82, 19660.9, 10949.9, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 82, Design Size Maximum Flow Rate [m3/s], 1.13339
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 82, Design Size Nominal Capacity [W], 20743.68987
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0508 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.38518
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0508 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.38518
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0508 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.38518
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0508 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.11077
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0508 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.11077
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0508 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.11077
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0508 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 83, Design Size Rated Air Flow Rate [m3/s], 0.38518
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 83, Design Size Gross Rated Total Cooling Capacity [W], 6376.09452
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 83, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 83, 8870.6, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 83, Design Size Rated Air Flow Rate [m3/s], 0.38518
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 83, Design Size Gross Rated Heating Capacity [W], 6376.09452
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 83, Design Size Resistive Defrost Heater Capacity [W], 6376.09452
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 83, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 83, 6681.7, 3721.3, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 83, Design Size Maximum Flow Rate [m3/s], 0.38518
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 83, Design Size Nominal Capacity [W], 5149.34342
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0509_2B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.95799
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0509_2B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.95799
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0509_2B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.95799
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0509_2B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.14178
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0509_2B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.14178
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0509_2B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.14178
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0509_2B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 84, Design Size Rated Air Flow Rate [m3/s], 0.95799
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 84, Design Size Gross Rated Total Cooling Capacity [W], 15858.11969
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 84, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 84, 22062.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 84, Design Size Rated Air Flow Rate [m3/s], 0.95799
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 84, Design Size Gross Rated Heating Capacity [W], 15858.11969
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 84, Design Size Resistive Defrost Heater Capacity [W], 15858.11969
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 84, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 84, 16618.2, 9255.3, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 84, Design Size Maximum Flow Rate [m3/s], 0.95799
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 84, Design Size Nominal Capacity [W], 17244.87150
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0510 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.34110
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0510 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.34110
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0510 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.34110
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0510 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.80771E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0510 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.80771E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0510 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.80771E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0510 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 85, Design Size Rated Air Flow Rate [m3/s], 0.34110
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 85, Design Size Gross Rated Total Cooling Capacity [W], 5646.44189
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 85, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 85, 7855.5, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 85, Design Size Rated Air Flow Rate [m3/s], 0.34110
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 85, Design Size Gross Rated Heating Capacity [W], 5646.44189
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 85, Design Size Resistive Defrost Heater Capacity [W], 5646.44189
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 85, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 85, 5917.1, 3295.5, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 85, Design Size Maximum Flow Rate [m3/s], 0.34110
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 85, Design Size Nominal Capacity [W], 3887.46195
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0511 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.51476
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0511 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.51476
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0511 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.51476
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0511 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.68008E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0511 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.68008E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0511 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.68008E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0511 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 86, Design Size Rated Air Flow Rate [m3/s], 0.51476
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 86, Design Size Gross Rated Total Cooling Capacity [W], 8521.18656
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 86, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 86, 11854.9, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 86, Design Size Rated Air Flow Rate [m3/s], 0.51476
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 86, Design Size Gross Rated Heating Capacity [W], 8521.18656
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 86, Design Size Resistive Defrost Heater Capacity [W], 8521.18656
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 86, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 86, 8929.6, 4973.2, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 86, Design Size Maximum Flow Rate [m3/s], 0.51476
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 86, Design Size Nominal Capacity [W], 4360.45940
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0512 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52525
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0512 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.52525
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0512 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.52525
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0512 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.68889E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0512 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.68889E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0512 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.68889E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0512 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 87, Design Size Rated Air Flow Rate [m3/s], 0.52525
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 87, Design Size Gross Rated Total Cooling Capacity [W], 8694.82109
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 87, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 87, 12096.5, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 87, Design Size Rated Air Flow Rate [m3/s], 0.52525
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 87, Design Size Gross Rated Heating Capacity [W], 8694.82109
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 87, Design Size Resistive Defrost Heater Capacity [W], 8694.82109
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 87, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 87, 9111.5, 5074.6, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 87, Design Size Maximum Flow Rate [m3/s], 0.52525
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 87, Design Size Nominal Capacity [W], 4396.85839
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0513 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.49186
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0513 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.49186
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0513 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.49186
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0513 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0513 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0513 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0513 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 88, Design Size Rated Air Flow Rate [m3/s], 0.49186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 88, Design Size Gross Rated Total Cooling Capacity [W], 8141.98530
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 88, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 88, 11327.4, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 88, Design Size Rated Air Flow Rate [m3/s], 0.49186
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 88, Design Size Gross Rated Heating Capacity [W], 8141.98530
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 88, Design Size Resistive Defrost Heater Capacity [W], 8141.98530
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 88, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 88, 8532.2, 4751.9, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 88, Design Size Maximum Flow Rate [m3/s], 0.49186
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 88, Design Size Nominal Capacity [W], 4270.10973
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0514 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.49273
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0514 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.49273
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0514 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.49273
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0514 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0514 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0514 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0514 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 89, Design Size Rated Air Flow Rate [m3/s], 0.49273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 89, Design Size Gross Rated Total Cooling Capacity [W], 8156.41135
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 89, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 89, 11347.5, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 89, Design Size Rated Air Flow Rate [m3/s], 0.49273
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 89, Design Size Gross Rated Heating Capacity [W], 8156.41135
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 89, Design Size Resistive Defrost Heater Capacity [W], 8156.41135
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 89, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 89, 8547.3, 4760.4, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 89, Design Size Maximum Flow Rate [m3/s], 0.49273
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 89, Design Size Nominal Capacity [W], 4289.20455
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0515 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.52698
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0515 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.52698
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0515 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.52698
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0515 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0515 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0515 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.66395E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0515 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 90, Design Size Rated Air Flow Rate [m3/s], 0.52698
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 90, Design Size Gross Rated Total Cooling Capacity [W], 8723.31368
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 90, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 90, 12136.2, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 90, Design Size Rated Air Flow Rate [m3/s], 0.52698
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 90, Design Size Gross Rated Heating Capacity [W], 8723.31368
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 90, Design Size Resistive Defrost Heater Capacity [W], 8723.31368
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 90, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 90, 9141.4, 5091.2, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 90, Design Size Maximum Flow Rate [m3/s], 0.52698
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 90, Design Size Nominal Capacity [W], 4405.67026
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0516 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.51286
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0516 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.51286
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0516 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.51286
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0516 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0516 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0516 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 7.70502E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0516 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 91, Design Size Rated Air Flow Rate [m3/s], 0.51286
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 91, Design Size Gross Rated Total Cooling Capacity [W], 8489.68177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 91, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 91, 11811.1, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 91, Design Size Rated Air Flow Rate [m3/s], 0.51286
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 91, Design Size Gross Rated Heating Capacity [W], 8489.68177
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 91, Design Size Resistive Defrost Heater Capacity [W], 8489.68177
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 91, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 91, 8896.6, 4954.9, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 91, Design Size Maximum Flow Rate [m3/s], 0.51286
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 91, Design Size Nominal Capacity [W], 4495.24970
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0517_4B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.28081
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0517_4B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.28081
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0517_4B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.28081
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0517_4B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.25707
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0517_4B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.25707
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0517_4B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.25707
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_0517_4B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 92, Design Size Rated Air Flow Rate [m3/s], 1.28081
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 92, Design Size Gross Rated Total Cooling Capacity [W], 21202.01329
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 92, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 92, 29496.9, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 92, Design Size Rated Air Flow Rate [m3/s], 1.28081
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 92, Design Size Gross Rated Heating Capacity [W], 21202.01329
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 92, Design Size Resistive Defrost Heater Capacity [W], 21202.01329
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 92, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 92, 22218.2, 12374.2, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 92, Design Size Maximum Flow Rate [m3/s], 1.28081
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 92, Design Size Nominal Capacity [W], 25121.49387
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2101_4B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.25963
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2101_4B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.25963
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2101_4B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.25963
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2101_4B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.30972E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2101_4B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.30972E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2101_4B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.30972E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2101_4B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 93, Design Size Rated Air Flow Rate [m3/s], 0.25963
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 93, Design Size Gross Rated Total Cooling Capacity [W], 4297.84295
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 93, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 93, 5979.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 93, Design Size Rated Air Flow Rate [m3/s], 0.25963
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 93, Design Size Gross Rated Heating Capacity [W], 4297.84295
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 93, Design Size Resistive Defrost Heater Capacity [W], 4297.84295
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 93, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 93, 4503.8, 2508.4, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 93, Design Size Maximum Flow Rate [m3/s], 0.25963
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 93, Design Size Nominal Capacity [W], 4815.42411
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2102 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 6.06004E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2102 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 6.06004E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2102 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 6.06004E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2102 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.23967E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2102 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.23967E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2102 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.23967E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2102 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 94, Design Size Rated Air Flow Rate [m3/s], 6.06004E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 94, Design Size Gross Rated Total Cooling Capacity [W], 1003.15221
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 94, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 94, 1395.6, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 94, Design Size Rated Air Flow Rate [m3/s], 6.06004E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 94, Design Size Gross Rated Heating Capacity [W], 1003.15221
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 94, Design Size Resistive Defrost Heater Capacity [W], 1003.15221
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 94, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 94, 1051.2, 585.5, 6.73, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 94, Design Size Maximum Flow Rate [m3/s], 6.06004E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 94, Design Size Nominal Capacity [W], 879.63865
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2103 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.17322E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2103 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.17322E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2103 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.17322E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2103 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.32653E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2103 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.32653E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2103 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.32653E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2103 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 95, Design Size Rated Air Flow Rate [m3/s], 7.17322E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 95, Design Size Gross Rated Total Cooling Capacity [W], 1187.42201
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 95, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 95, 1652.0, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 95, Design Size Rated Air Flow Rate [m3/s], 7.17322E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 95, Design Size Gross Rated Heating Capacity [W], 1187.42201
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 95, Design Size Resistive Defrost Heater Capacity [W], 1187.42201
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 95, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 95, 1244.3, 693.0, 6.83, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 95, Design Size Maximum Flow Rate [m3/s], 7.17322E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 95, Design Size Nominal Capacity [W], 1062.26738
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2104 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.20452E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2104 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.20452E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2104 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.20452E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2104 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.32696E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2104 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.32696E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2104 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.32696E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2104 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 96, Design Size Rated Air Flow Rate [m3/s], 7.20452E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 96, Design Size Gross Rated Total Cooling Capacity [W], 1192.60411
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 96, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 96, 1659.2, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 96, Design Size Rated Air Flow Rate [m3/s], 7.20452E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 96, Design Size Gross Rated Heating Capacity [W], 1192.60411
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 96, Design Size Resistive Defrost Heater Capacity [W], 1192.60411
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 96, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 96, 1249.8, 696.0, 6.83, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 96, Design Size Maximum Flow Rate [m3/s], 7.20452E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 96, Design Size Nominal Capacity [W], 1063.25960
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2105 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 6.37045E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2105 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 6.37045E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2105 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 6.37045E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2105 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2105 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2105 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2105 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 97, Design Size Rated Air Flow Rate [m3/s], 6.37045E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 97, Design Size Gross Rated Total Cooling Capacity [W], 1054.53577
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 97, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 97, 1467.1, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 97, Design Size Rated Air Flow Rate [m3/s], 6.37045E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 97, Design Size Gross Rated Heating Capacity [W], 1054.53577
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 97, Design Size Resistive Defrost Heater Capacity [W], 1054.53577
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 97, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 97, 1105.1, 615.5, 6.76, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 97, Design Size Maximum Flow Rate [m3/s], 6.37045E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 97, Design Size Nominal Capacity [W], 880.77942
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2106 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 4.07813E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2106 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 4.07813E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2106 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 4.07813E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2106 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.27861E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2106 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.27861E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2106 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.27861E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2106 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 98, Design Size Rated Air Flow Rate [m3/s], 4.07813E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 98, Design Size Gross Rated Total Cooling Capacity [W], 675.07539
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 98, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 98, 939.2, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 98, Design Size Rated Air Flow Rate [m3/s], 4.07813E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 98, Design Size Gross Rated Heating Capacity [W], 675.07539
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 98, Design Size Resistive Defrost Heater Capacity [W], 675.07539
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 98, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 98, 707.4, 394.0, 6.13, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 98, Design Size Maximum Flow Rate [m3/s], 4.07813E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 98, Design Size Nominal Capacity [W], 795.44975
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2107_3B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.21324
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2107_3B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.21324
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2107_3B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.21324
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2107_3B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 3.49082E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2107_3B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 3.49082E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2107_3B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 3.49082E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2107_3B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 99, Design Size Rated Air Flow Rate [m3/s], 0.21324
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 99, Design Size Gross Rated Total Cooling Capacity [W], 3529.81875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 99, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 99, 4910.8, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 99, Design Size Rated Air Flow Rate [m3/s], 0.21324
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 99, Design Size Gross Rated Heating Capacity [W], 3529.81875
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 99, Design Size Resistive Defrost Heater Capacity [W], 3529.81875
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 99, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 99, 3699.0, 2060.1, 6.82, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 99, Design Size Maximum Flow Rate [m3/s], 0.21324
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 99, Design Size Nominal Capacity [W], 3940.54097
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2108 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.00550E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2108 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.00550E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2108 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.00550E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2108 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.32257E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2108 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.32257E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2108 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.32257E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2108 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 100, Design Size Rated Air Flow Rate [m3/s], 7.00550E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 100, Design Size Gross Rated Total Cooling Capacity [W], 1159.65866
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 100, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 100, 1613.4, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 100, Design Size Rated Air Flow Rate [m3/s], 7.00550E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 100, Design Size Gross Rated Heating Capacity [W], 1159.65866
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 100, Design Size Resistive Defrost Heater Capacity [W], 1159.65866
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 100, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 100, 1215.2, 676.8, 6.81, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 100, Design Size Maximum Flow Rate [m3/s], 7.00550E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 100, Design Size Nominal Capacity [W], 1556.16713
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2109_2B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17914
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2109_2B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.17914
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2109_2B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.17914
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2109_2B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.36298E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2109_2B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.36298E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2109_2B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.36298E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2109_2B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 101, Design Size Rated Air Flow Rate [m3/s], 0.17914
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 101, Design Size Gross Rated Total Cooling Capacity [W], 2965.46757
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 101, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 101, 4125.7, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 101, Design Size Rated Air Flow Rate [m3/s], 0.17914
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 101, Design Size Gross Rated Heating Capacity [W], 2965.46757
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 101, Design Size Resistive Defrost Heater Capacity [W], 2965.46757
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 101, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 101, 3107.6, 1730.7, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 101, Design Size Maximum Flow Rate [m3/s], 0.17914
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 101, Design Size Nominal Capacity [W], 3136.39780
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2110 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 5.16144E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2110 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 5.16144E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2110 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 5.16144E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2110 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.30128E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2110 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.30128E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2110 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.30128E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2110 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 102, Design Size Rated Air Flow Rate [m3/s], 5.16144E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 102, Design Size Gross Rated Total Cooling Capacity [W], 854.40148
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 102, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 102, 1188.7, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 102, Design Size Rated Air Flow Rate [m3/s], 5.16144E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 102, Design Size Gross Rated Heating Capacity [W], 854.40148
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 102, Design Size Resistive Defrost Heater Capacity [W], 854.40148
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 102, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 102, 895.4, 498.7, 6.53, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 102, Design Size Maximum Flow Rate [m3/s], 5.16144E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 102, Design Size Nominal Capacity [W], 802.78993
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2111 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.48863E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2111 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.48863E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2111 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.48863E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2111 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.28001E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2111 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.28001E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2111 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.28001E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2111 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 103, Design Size Rated Air Flow Rate [m3/s], 7.48863E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 103, Design Size Gross Rated Total Cooling Capacity [W], 1239.63416
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 103, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 103, 1724.6, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 103, Design Size Rated Air Flow Rate [m3/s], 7.48863E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 103, Design Size Gross Rated Heating Capacity [W], 1239.63416
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 103, Design Size Resistive Defrost Heater Capacity [W], 1239.63416
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 103, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 103, 1299.0, 723.5, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 103, Design Size Maximum Flow Rate [m3/s], 7.48863E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 103, Design Size Nominal Capacity [W], 859.82359
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2112 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.69927E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2112 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.69927E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2112 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.69927E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2112 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.28148E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2112 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.28148E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2112 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.28148E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2112 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 104, Design Size Rated Air Flow Rate [m3/s], 7.69927E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 104, Design Size Gross Rated Total Cooling Capacity [W], 1274.50314
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 104, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 104, 1773.1, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 104, Design Size Rated Air Flow Rate [m3/s], 7.69927E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 104, Design Size Gross Rated Heating Capacity [W], 1274.50314
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 104, Design Size Resistive Defrost Heater Capacity [W], 1274.50314
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 104, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 104, 1335.6, 743.8, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 104, Design Size Maximum Flow Rate [m3/s], 7.69927E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 104, Design Size Nominal Capacity [W], 867.58768
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2113 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 8.21663E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2113 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 8.21663E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2113 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 8.21663E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2113 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2113 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2113 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2113 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 105, Design Size Rated Air Flow Rate [m3/s], 8.21663E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 105, Design Size Gross Rated Total Cooling Capacity [W], 1360.14479
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 105, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 105, 1892.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 105, Design Size Rated Air Flow Rate [m3/s], 8.21663E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 105, Design Size Gross Rated Heating Capacity [W], 1360.14479
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 105, Design Size Resistive Defrost Heater Capacity [W], 1360.14479
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 105, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 105, 1425.3, 793.8, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 105, Design Size Maximum Flow Rate [m3/s], 8.21663E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 105, Design Size Nominal Capacity [W], 883.28075
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2114 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 8.22954E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2114 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 8.22954E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2114 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 8.22954E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2114 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.28417E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2114 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.28417E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2114 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.28417E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2114 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 106, Design Size Rated Air Flow Rate [m3/s], 8.22954E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 106, Design Size Gross Rated Total Cooling Capacity [W], 1362.28098
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 106, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 106, 1895.2, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 106, Design Size Rated Air Flow Rate [m3/s], 8.22954E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 106, Design Size Gross Rated Heating Capacity [W], 1362.28098
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 106, Design Size Resistive Defrost Heater Capacity [W], 1362.28098
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 106, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 106, 1427.6, 795.1, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 106, Design Size Maximum Flow Rate [m3/s], 8.22954E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 106, Design Size Nominal Capacity [W], 887.52342
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2115 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.71132E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2115 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.71132E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2115 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.71132E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2115 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2115 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2115 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.27732E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2115 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 107, Design Size Rated Air Flow Rate [m3/s], 7.71132E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 107, Design Size Gross Rated Total Cooling Capacity [W], 1276.49723
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 107, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 107, 1775.9, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 107, Design Size Rated Air Flow Rate [m3/s], 7.71132E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 107, Design Size Gross Rated Heating Capacity [W], 1276.49723
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 107, Design Size Resistive Defrost Heater Capacity [W], 1276.49723
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 107, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 107, 1337.7, 745.0, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 107, Design Size Maximum Flow Rate [m3/s], 7.71132E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 107, Design Size Nominal Capacity [W], 868.16299
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2116 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 7.44984E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2116 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 7.44984E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2116 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 7.44984E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2116 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 1.28417E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2116 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 1.28417E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2116 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 1.28417E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2116 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 108, Design Size Rated Air Flow Rate [m3/s], 7.44984E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 108, Design Size Gross Rated Total Cooling Capacity [W], 1233.21383
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 108, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 108, 1715.7, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 108, Design Size Rated Air Flow Rate [m3/s], 7.44984E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 108, Design Size Gross Rated Heating Capacity [W], 1233.21383
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 108, Design Size Resistive Defrost Heater Capacity [W], 1233.21383
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 108, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 108, 1292.3, 719.7, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 108, Design Size Maximum Flow Rate [m3/s], 7.44984E-002
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 108, Design Size Nominal Capacity [W], 877.83042
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2117_4B PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.25603
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2117_4B PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.25603
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2117_4B PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.25603
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2117_4B PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.28451E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2117_4B PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.28451E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2117_4B PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.28451E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: UNIT_2117_4B PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 109, Design Size Rated Air Flow Rate [m3/s], 0.25603
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 109, Design Size Gross Rated Total Cooling Capacity [W], 4238.21434
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 109, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 109, 5896.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 109, Design Size Rated Air Flow Rate [m3/s], 0.25603
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 109, Design Size Gross Rated Heating Capacity [W], 4238.21434
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 109, Design Size Resistive Defrost Heater Capacity [W], 4238.21434
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 109, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 109, 4441.3, 2473.6, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 109, Design Size Maximum Flow Rate [m3/s], 0.25603
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 109, Design Size Nominal Capacity [W], 4760.00280
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0201 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.29511
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0201 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.29511
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0201 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 0.29511
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0201 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 4.76388E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0201 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 4.76388E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0201 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 4.76388E-003
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0201 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 110, Design Size Rated Air Flow Rate [m3/s], 0.29511
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 110, Design Size Gross Rated Total Cooling Capacity [W], 4885.14225
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 110, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 110, 6796.4, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 110, Design Size Rated Air Flow Rate [m3/s], 0.29511
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 110, Design Size Gross Rated Heating Capacity [W], 4885.14225
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 110, Design Size Resistive Defrost Heater Capacity [W], 4885.14225
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 110, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 110, 5119.3, 2851.1, 6.85, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 110, Design Size Maximum Flow Rate [m3/s], 0.29511
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 110, Design Size Nominal Capacity [W], 1186.21940
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0401 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 1.17193
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0401 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 1.17193
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0401 PTHP, Design Size No Load Supply Air Flow Rate [m3/s], 1.17193
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0401 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 2.85833E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0401 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 2.85833E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0401 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 2.85833E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: XFMR_0401 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 32.22222
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 111, Design Size Rated Air Flow Rate [m3/s], 1.17193
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 111, Design Size Gross Rated Total Cooling Capacity [W], 19399.58886
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 111, Design Size Gross Rated Sensible Heat Ratio, 0.80066
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, COIL COOLING DX SINGLE SPEED 111, 26989.3, 2.64, 9.02, 9.04, 9.45
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 111, Design Size Rated Air Flow Rate [m3/s], 1.17193
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 111, Design Size Gross Rated Heating Capacity [W], 19399.58886
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 111, Design Size Resistive Defrost Heater Capacity [W], 19399.58886
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 111, User-Specified Resistive Defrost Heater Capacity [W], 2000.00000
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, COIL HEATING DX SINGLE SPEED 111, 20329.4, 11322.2, 6.86, 4
 Component Sizing Information, Fan:ConstantVolume, FAN CONSTANT VOLUME 111, Design Size Maximum Flow Rate [m3/s], 1.17193
 Component Sizing Information, Coil:Heating:Electric, COIL HEATING ELECTRIC 111, Design Size Nominal Capacity [W], 5104.24066
Water Heater Information,WaterHeater:Mixed,WATER HEATER,0.3785,845000.0,2.298,0.7119
 Component Sizing Information, PlantLoop, DHW, Maximum Loop Flow Rate [m3/s], 5.67244E-003
 Component Sizing Information, PlantLoop, DHW, Plant Loop Volume [m3], 0.68069
 Component Sizing Information, Pump:VariableSpeed, DHW SUPPLY PUMP, Design Flow Rate [m3/s], 5.67244E-003
 Component Sizing Information, Pump:VariableSpeed, DHW SUPPLY PUMP, Design Power Consumption [W], 1449.23558
 Component Sizing Information, WaterHeater:Mixed, WATER HEATER, Use Side Design Flow Rate [m3/s], 5.67244E-003
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values, Sky Temperature Model
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01/2006,12/31/2006,Sunday,365,Use RunPeriod Specified Day,No,No,No,Yes,Yes,Clark and Allen
Environment:Daylight Saving,No,RunPeriod Object
Environment:WarmupDays,  9
! <Tabular Report>,Style,Unit Conversion
Tabular Report,HTML,None
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: AMEN_0300,RunPeriod: RUN PERIOD 1,0.2878970307,0.6108628240,Pass,Pass,0.1403097146,0.2552267204,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: AMEN_0400,RunPeriod: RUN PERIOD 1,0.3019146140,0.6215746154,Pass,Pass,0.1334109344,0.2401754342,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: AMEN_0501,RunPeriod: RUN PERIOD 1,0.3000708388,0.6196523046,Pass,Pass,0.1360669348,0.2500774394,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: AMEN_2100,RunPeriod: RUN PERIOD 1,0.3464650650,0.6849465979,Pass,Pass,0.1129576457,0.1808168892,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: AMEN_2200,RunPeriod: RUN PERIOD 1,0.4629908375,0.9192863670,Pass,Pass,0.1564012226,0.1944124105,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: AMEN_2300,RunPeriod: RUN PERIOD 1,0.6147336383,1.0310719055,Pass,Pass,0.3272809743,0.6018608719,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: BOH_0100,RunPeriod: RUN PERIOD 1,0.6219977276,0.7305767359,Pass,Pass,0.5784989879,2.1258714122,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_0100,RunPeriod: RUN PERIOD 1,0.2315382119,0.7105208009,Pass,Pass,0.5900867276,0.8315540404,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_0200,RunPeriod: RUN PERIOD 1,5.4458379817E-002,3.1087169741E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_0300,RunPeriod: RUN PERIOD 1,3.6161534959E-002,2.0981189087E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_0400,RunPeriod: RUN PERIOD 1,3.9229617206E-002,2.2471042845E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_0500,RunPeriod: RUN PERIOD 1,3.8518547926E-002,2.2282092828E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_2100,RunPeriod: RUN PERIOD 1,6.0391502538E-002,3.5178021362E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_2300,RunPeriod: RUN PERIOD 1,0.2315004830,0.7308931059,Pass,Pass,0.1803277833,0.2901613069,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: CORR_2301,RunPeriod: RUN PERIOD 1,5.9488310947E-002,3.8684703148E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEC_0300,RunPeriod: RUN PERIOD 1,0.1042991259,5.5357060426E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEC_0400,RunPeriod: RUN PERIOD 1,0.1164224263,6.3032623658E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV CONTROL_2301,RunPeriod: RUN PERIOD 1,3.3559603463E-005,5.8841782373E-005,Pass,Pass,2.2961544102E-002,1.4772463995E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV CONTROL_2302,RunPeriod: RUN PERIOD 1,1.4510413126E-005,2.6712806262E-005,Pass,Pass,1.5289048148E-002,8.6195673734E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV LOBBY_2300,RunPeriod: RUN PERIOD 1,5.3290705182E-015,4.2285750774E-015,Pass,Pass,1.5282269134E-002,1.1960272877E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV LOBBY_P101,RunPeriod: RUN PERIOD 1,0.2314848168,0.7454975311,Pass,Pass,0.1233494771,0.2528980675,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV LOBBY_P200,RunPeriod: RUN PERIOD 1,0.2314855389,0.7459275157,Pass,Pass,0.1192551445,0.2498645035,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0101,RunPeriod: RUN PERIOD 1,0.1122856422,6.2383830127E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0102,RunPeriod: RUN PERIOD 1,8.6462018440E-002,5.1634982685E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0201,RunPeriod: RUN PERIOD 1,4.4186654868E-002,3.4065570272E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0202,RunPeriod: RUN PERIOD 1,3.8882564861E-002,2.9049018965E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0301,RunPeriod: RUN PERIOD 1,3.9919396223E-002,2.9829010623E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0302,RunPeriod: RUN PERIOD 1,3.6616251785E-002,2.7224220391E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0401,RunPeriod: RUN PERIOD 1,3.9802675664E-002,2.9347163660E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0402,RunPeriod: RUN PERIOD 1,3.6848217374E-002,2.7268660540E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0501,RunPeriod: RUN PERIOD 1,3.9351922061E-002,2.9119966151E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_0502,RunPeriod: RUN PERIOD 1,3.6661061036E-002,2.7070169095E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_2101,RunPeriod: RUN PERIOD 1,3.4060720591E-002,2.6880392809E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_2102,RunPeriod: RUN PERIOD 1,3.2740015360E-002,2.4202257310E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_2301,RunPeriod: RUN PERIOD 1,7.4020825239E-002,5.2033598525E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_2302,RunPeriod: RUN PERIOD 1,7.7692722824E-002,5.3996516462E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_2303,RunPeriod: RUN PERIOD 1,0.1192721048,7.8581073832E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_2304,RunPeriod: RUN PERIOD 1,0.1211010887,8.1066332894E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_P101,RunPeriod: RUN PERIOD 1,0.1274029701,7.4995008561E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_P102,RunPeriod: RUN PERIOD 1,0.1199335332,7.8042634897E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_P201,RunPeriod: RUN PERIOD 1,0.1212147983,7.0131866526E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: ELEV_P202,RunPeriod: RUN PERIOD 1,0.1186407331,7.6061449271E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: FCC_0100,RunPeriod: RUN PERIOD 1,0.2507182574,0.6703986795,Pass,Pass,0.1515876317,0.2462460400,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: FITNESS_2200,RunPeriod: RUN PERIOD 1,0.4630024854,1.0670850148,Pass,Pass,0.1417292985,0.1545266251,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: LEASING_0100,RunPeriod: RUN PERIOD 1,0.1400393057,0.2357692320,Pass,Pass,0.2452696943,0.4802290563,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: LOBBY_MAIL_0100,RunPeriod: RUN PERIOD 1,0.2315568941,0.7100004037,Pass,Pass,0.1901961629,0.3544421617,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: LOUNGE_2300,RunPeriod: RUN PERIOD 1,0.4629976256,0.9732991865,Pass,Pass,0.2178010006,0.1963543136,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: LOUNGE_2301,RunPeriod: RUN PERIOD 1,0.4515271418,0.8639470337,Pass,Pass,0.1255545469,0.1593148890,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: MECH_0200,RunPeriod: RUN PERIOD 1,0.1835758654,0.1051791036,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: MECH_0300,RunPeriod: RUN PERIOD 1,6.8271801798E-002,4.4491309334E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: MECH_0400,RunPeriod: RUN PERIOD 1,6.3521364800E-002,4.1746569281E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: MECH_0500,RunPeriod: RUN PERIOD 1,6.2510670730E-002,4.1073284390E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: MECH_2100,RunPeriod: RUN PERIOD 1,5.5910966828E-002,3.5885131828E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: PACKAGE_0100,RunPeriod: RUN PERIOD 1,0.4832220284,0.2857519063,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: RESTROOM_0100,RunPeriod: RUN PERIOD 1,0.2121460337,0.1196588984,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: RESTROOM_2201,RunPeriod: RUN PERIOD 1,0.1415039330,0.1041497321,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: RESTROOM_2202,RunPeriod: RUN PERIOD 1,8.0403368852E-002,4.7762626334E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: RETAIL STORAGE_0100,RunPeriod: RUN PERIOD 1,0.3279651471,0.1795158843,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: RETAIL_0100,RunPeriod: RUN PERIOD 1,0.6676254622,0.8677230616,Pass,Pass,7.8302513619E-002,0.1306083143,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0101,RunPeriod: RUN PERIOD 1,0.2973304413,0.1948894809,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0102,RunPeriod: RUN PERIOD 1,9.8255977502E-002,5.5304862925E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0201,RunPeriod: RUN PERIOD 1,9.4991847424E-002,6.6522946069E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0202,RunPeriod: RUN PERIOD 1,7.2943345388E-002,4.9931183940E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0301,RunPeriod: RUN PERIOD 1,6.5982988816E-002,4.7254847304E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0302,RunPeriod: RUN PERIOD 1,6.6011216621E-002,4.8586927114E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0401,RunPeriod: RUN PERIOD 1,6.4334287773E-002,4.7243657346E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0402,RunPeriod: RUN PERIOD 1,6.8266015184E-002,4.8801885230E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0501,RunPeriod: RUN PERIOD 1,6.1727973681E-002,4.6374831997E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_0502,RunPeriod: RUN PERIOD 1,6.7078089441E-002,4.8373400794E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_2101,RunPeriod: RUN PERIOD 1,4.8575443553E-002,3.8216578762E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_2102,RunPeriod: RUN PERIOD 1,6.5070702337E-002,4.3366410276E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_2201,RunPeriod: RUN PERIOD 1,8.5353736306E-002,5.7028766224E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_2202,RunPeriod: RUN PERIOD 1,0.1835631047,0.1107404859,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_2301,RunPeriod: RUN PERIOD 1,0.3458496681,0.2181812954,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_2302,RunPeriod: RUN PERIOD 1,0.3695783702,0.2276272193,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_P101,RunPeriod: RUN PERIOD 1,0.3644141894,0.2359598219,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_P102,RunPeriod: RUN PERIOD 1,0.3713052619,0.2608605915,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_P201,RunPeriod: RUN PERIOD 1,0.3415690316,0.2216954390,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STAIR_P202,RunPeriod: RUN PERIOD 1,0.4166926563,0.2656172387,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_0100,RunPeriod: RUN PERIOD 1,9.5685404292E-002,5.5215960456E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_0200,RunPeriod: RUN PERIOD 1,6.8454169806E-002,4.4137839436E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_0300,RunPeriod: RUN PERIOD 1,6.9474009706E-002,4.2155158955E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_0400,RunPeriod: RUN PERIOD 1,6.9300011050E-002,4.1906058193E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_0500,RunPeriod: RUN PERIOD 1,6.9084808020E-002,4.1648074881E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_2100,RunPeriod: RUN PERIOD 1,5.8038771404E-002,3.8665409400E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_P100,RunPeriod: RUN PERIOD 1,0.2130574425,0.1356260617,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: STOR_P200,RunPeriod: RUN PERIOD 1,0.2178277810,0.1310988606,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: TRASH_0200,RunPeriod: RUN PERIOD 1,0.2018480870,0.1220359488,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: TRASH_0300,RunPeriod: RUN PERIOD 1,8.5294099388E-002,5.3773581137E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: TRASH_0400,RunPeriod: RUN PERIOD 1,8.4430971909E-002,5.2397555872E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: TRASH_0500,RunPeriod: RUN PERIOD 1,8.3559390886E-002,5.1950731798E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: TRASH_2100,RunPeriod: RUN PERIOD 1,7.4231365094E-002,4.8783906071E-002,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: TRASH_2200,RunPeriod: RUN PERIOD 1,0.2121693848,0.1476628406,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0201_4B,RunPeriod: RUN PERIOD 1,9.3556154262E-002,0.2968987544,Pass,Pass,8.8018904022E-002,0.1304438080,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0202,RunPeriod: RUN PERIOD 1,9.3571551294E-002,0.2874340948,Pass,Pass,0.3956762215,1.1851445041,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0203,RunPeriod: RUN PERIOD 1,9.3596836970E-002,0.2905904577,Pass,Pass,0.2145530539,0.5208758020,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0204,RunPeriod: RUN PERIOD 1,9.3585713395E-002,0.2916257645,Pass,Pass,0.2102404052,0.5146604579,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0205,RunPeriod: RUN PERIOD 1,9.3582822352E-002,0.2924627172,Pass,Pass,0.1848645908,0.4347538087,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0206,RunPeriod: RUN PERIOD 1,9.3589090940E-002,0.2917258248,Pass,Pass,0.1760370452,0.4033039082,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0207,RunPeriod: RUN PERIOD 1,9.3601505482E-002,0.2921232238,Pass,Pass,0.1666697236,0.3269511177,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0208,RunPeriod: RUN PERIOD 1,9.3610551945E-002,0.2823184761,Pass,Pass,0.7177311397,1.7521466533,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0209_3B,RunPeriod: RUN PERIOD 1,0.3842510140,0.4473787497,Pass,Pass,0.1052115044,0.1450483689,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0210,RunPeriod: RUN PERIOD 1,0.2796250321,0.2693413267,Pass,Pass,0.1026021817,0.2165118666,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0211_2B,RunPeriod: RUN PERIOD 1,0.3771765552,0.4936380975,Pass,Pass,0.2660178782,0.7712003441,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0212,RunPeriod: RUN PERIOD 1,9.3613333526E-002,0.2865343429,Pass,Pass,0.8209750324,1.7239412032,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0213,RunPeriod: RUN PERIOD 1,9.3613654887E-002,0.2917433844,Pass,Pass,0.3789107551,0.7430890302,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0214,RunPeriod: RUN PERIOD 1,9.3611091348E-002,0.2911691670,Pass,Pass,0.3402553871,0.5505790426,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0215,RunPeriod: RUN PERIOD 1,9.3648101075E-002,0.2899424884,Pass,Pass,0.3029430052,0.5495843951,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0216,RunPeriod: RUN PERIOD 1,9.3609948851E-002,0.2902874511,Pass,Pass,0.2896048159,0.5261558335,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0217,RunPeriod: RUN PERIOD 1,9.3602797903E-002,0.2908681450,Pass,Pass,0.2702975462,0.4894596910,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0218,RunPeriod: RUN PERIOD 1,9.3598272251E-002,0.2911721728,Pass,Pass,0.2633390586,0.4712099147,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0219_4B,RunPeriod: RUN PERIOD 1,9.3556714245E-002,0.2971957077,Pass,Pass,0.1018528347,0.1252656276,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0301_4B,RunPeriod: RUN PERIOD 1,9.3555158740E-002,0.2950942065,Pass,Pass,0.1078021777,0.1515666340,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0302,RunPeriod: RUN PERIOD 1,9.3596327353E-002,0.2810938880,Pass,Pass,0.4880635107,1.6198649368,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0303,RunPeriod: RUN PERIOD 1,9.3588534051E-002,0.2893224417,Pass,Pass,0.2754363735,0.6742894141,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0304,RunPeriod: RUN PERIOD 1,9.3586633868E-002,0.2892421393,Pass,Pass,0.2669918677,0.6954670592,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0305,RunPeriod: RUN PERIOD 1,9.3596710572E-002,0.2613601526,Pass,Pass,0.2208544640,0.2420238493,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0306,RunPeriod: RUN PERIOD 1,0.1019288801,0.1495094091,Pass,Pass,0.1552801493,0.2546807762,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0307_3B,RunPeriod: RUN PERIOD 1,0.3407125716,0.3266329679,Pass,Pass,9.0598940033E-002,0.1727010948,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0308,RunPeriod: RUN PERIOD 1,0.2347805283,0.1817340264,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0309_2B,RunPeriod: RUN PERIOD 1,0.3048906061,0.3474148995,Pass,Pass,0.2367788351,0.4319794541,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0310,RunPeriod: RUN PERIOD 1,0.1131265494,0.1671256578,Pass,Pass,0.1027329522,0.1894108439,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0311,RunPeriod: RUN PERIOD 1,9.3628037744E-002,0.2645477698,Pass,Pass,0.4632760923,0.9147439834,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0312,RunPeriod: RUN PERIOD 1,9.3624586805E-002,0.2685515386,Pass,Pass,0.4154446215,0.7846384528,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0313,RunPeriod: RUN PERIOD 1,9.3622317785E-002,0.2661108443,Pass,Pass,0.4011245724,0.6588920334,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0314,RunPeriod: RUN PERIOD 1,9.3621485565E-002,0.2656897610,Pass,Pass,0.3994084389,0.6470293784,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0315,RunPeriod: RUN PERIOD 1,9.3629611812E-002,0.2708398032,Pass,Pass,0.4040650934,0.7681884052,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0316,RunPeriod: RUN PERIOD 1,9.3624481444E-002,0.2762734007,Pass,Pass,0.3417285413,0.5790876175,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0317_4B,RunPeriod: RUN PERIOD 1,9.3555164921E-002,0.2949009750,Pass,Pass,0.1298077900,0.1530224472,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0401_4B,RunPeriod: RUN PERIOD 1,9.3555577202E-002,0.2955150087,Pass,Pass,0.1018508975,0.1425011820,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0402,RunPeriod: RUN PERIOD 1,9.3604549048E-002,0.2857065429,Pass,Pass,0.4868642772,1.5553704093,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0403,RunPeriod: RUN PERIOD 1,9.3610736650E-002,0.2902256619,Pass,Pass,0.2292247650,0.5136741674,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0404,RunPeriod: RUN PERIOD 1,9.3593078526E-002,0.2900971345,Pass,Pass,0.2218916053,0.5375673553,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0405,RunPeriod: RUN PERIOD 1,9.3604628426E-002,0.2643915294,Pass,Pass,0.2096130784,0.2640347617,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0406,RunPeriod: RUN PERIOD 1,0.1052603513,0.1317027151,Pass,Pass,0.2543435354,0.7367631124,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0407_3B,RunPeriod: RUN PERIOD 1,0.4095368380,0.3605610998,Pass,Pass,9.9121785988E-002,0.1994917267,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0408,RunPeriod: RUN PERIOD 1,0.2783427673,0.2162457157,Pass,Pass,0.0000000000,0.0000000000,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0409_2B,RunPeriod: RUN PERIOD 1,0.3646687917,0.3984895745,Pass,Pass,1.0142085288,4.0590296303,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0410,RunPeriod: RUN PERIOD 1,0.1197048657,0.1538116104,Pass,Pass,0.1490915993,0.3083116117,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0411,RunPeriod: RUN PERIOD 1,9.4491464563E-002,0.2658540119,Pass,Pass,0.2971209699,0.4237232888,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0412,RunPeriod: RUN PERIOD 1,9.3651546381E-002,0.2726367625,Pass,Pass,2.2327112890,6.4593673124,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0413,RunPeriod: RUN PERIOD 1,9.3637243279E-002,0.2666979672,Pass,Pass,0.7940305353,2.4422756559,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0414,RunPeriod: RUN PERIOD 1,9.3635967689E-002,0.2668242547,Pass,Pass,0.7582543990,2.2758518286,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0415,RunPeriod: RUN PERIOD 1,9.3649208748E-002,0.2749338483,Pass,Pass,2.0899831401,6.0032091499,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0416,RunPeriod: RUN PERIOD 1,9.3634958442E-002,0.2811742681,Pass,Pass,1.3081232414,3.4802590757,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0417_4B,RunPeriod: RUN PERIOD 1,9.3555475964E-002,0.2951808348,Pass,Pass,0.1302405276,0.1469713068,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0501_4B,RunPeriod: RUN PERIOD 1,9.3555572278E-002,0.2953909117,Pass,Pass,0.1031316558,0.1433740367,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0502,RunPeriod: RUN PERIOD 1,9.3604084732E-002,0.2853677375,Pass,Pass,0.5245407698,1.7148882360,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0503,RunPeriod: RUN PERIOD 1,9.3596436792E-002,0.2898211720,Pass,Pass,0.2381209844,0.5346651586,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0504,RunPeriod: RUN PERIOD 1,9.3593382044E-002,0.2897570615,Pass,Pass,0.2275680246,0.5586292351,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0505,RunPeriod: RUN PERIOD 1,9.3611484818E-002,0.2616937363,Pass,Pass,0.2223527491,0.2618322427,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0506,RunPeriod: RUN PERIOD 1,0.1038145178,0.1174145817,Pass,Pass,0.1096714038,0.2920725358,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0507_3B,RunPeriod: RUN PERIOD 1,0.4182734838,0.3574902566,Pass,Pass,0.1253422674,0.3462999156,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0508,RunPeriod: RUN PERIOD 1,0.2786430270,0.2326484626,Pass,Pass,4.6703486120E-002,0.1745859609,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0509_2B,RunPeriod: RUN PERIOD 1,0.3587788520,0.3920307846,Pass,Pass,0.6204429069,2.1682868480,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0510,RunPeriod: RUN PERIOD 1,0.1184875876,0.1462988557,Pass,Pass,0.1753634291,0.4110924757,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0511,RunPeriod: RUN PERIOD 1,9.5513894448E-002,0.2630496540,Pass,Pass,0.3003888276,0.4144207502,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0512,RunPeriod: RUN PERIOD 1,9.3656817334E-002,0.2705817798,Pass,Pass,2.1761178516,9.0463889706,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0513,RunPeriod: RUN PERIOD 1,9.3637196115E-002,0.2649056392,Pass,Pass,0.9604555544,3.1917753974,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0514,RunPeriod: RUN PERIOD 1,9.3635928605E-002,0.2650755382,Pass,Pass,0.9045788898,2.9280912541,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0515,RunPeriod: RUN PERIOD 1,9.3650956818E-002,0.2730166942,Pass,Pass,2.1693921285,6.2898988909,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0516,RunPeriod: RUN PERIOD 1,9.3635080054E-002,0.2806734602,Pass,Pass,1.4381222467,3.9375973054,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_0517_4B,RunPeriod: RUN PERIOD 1,9.3555436210E-002,0.2950493084,Pass,Pass,0.1322762613,0.1477852376,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2101_4B,RunPeriod: RUN PERIOD 1,9.3554058697E-002,0.2965501270,Pass,Pass,8.7427288960E-002,0.1273408047,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2102,RunPeriod: RUN PERIOD 1,9.3593030512E-002,0.2911014966,Pass,Pass,0.2066820092,0.5223005755,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2103,RunPeriod: RUN PERIOD 1,9.3580467369E-002,0.2933422740,Pass,Pass,0.1619581869,0.3243925470,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2104,RunPeriod: RUN PERIOD 1,9.3581039840E-002,0.2929419553,Pass,Pass,0.1649634557,0.3464143135,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2105,RunPeriod: RUN PERIOD 1,9.3582448120E-002,0.2869237044,Pass,Pass,0.3438161801,0.9940486030,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2106,RunPeriod: RUN PERIOD 1,9.3557912530E-002,0.2556632186,Pass,Pass,0.2365262418,0.1920488772,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2107_3B,RunPeriod: RUN PERIOD 1,0.2274192039,0.3259341849,Pass,Pass,0.2356352333,0.4791891628,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2108,RunPeriod: RUN PERIOD 1,0.1720074877,0.2206467610,Pass,Pass,0.1020220911,0.1999678791,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2109_2B,RunPeriod: RUN PERIOD 1,0.1936336314,0.3332754407,Pass,Pass,0.7970176516,3.0218160682,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2110,RunPeriod: RUN PERIOD 1,9.3578105824E-002,0.2679059359,Pass,Pass,0.2368738530,0.2132608231,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2111,RunPeriod: RUN PERIOD 1,9.3596109047E-002,0.2877121360,Pass,Pass,0.3683481081,0.7951691355,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2112,RunPeriod: RUN PERIOD 1,9.3596291487E-002,0.2884095707,Pass,Pass,0.3434068142,0.7094790991,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2113,RunPeriod: RUN PERIOD 1,9.3598682872E-002,0.2891449570,Pass,Pass,0.3220436406,0.6059755532,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2114,RunPeriod: RUN PERIOD 1,9.3598081222E-002,0.2891636195,Pass,Pass,0.3201236091,0.6012175847,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2115,RunPeriod: RUN PERIOD 1,9.3596207913E-002,0.2887857519,Pass,Pass,0.3329183172,0.6724116774,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2116,RunPeriod: RUN PERIOD 1,9.3591890166E-002,0.2898186137,Pass,Pass,0.2965466329,0.5650624354,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: UNIT_2117_4B,RunPeriod: RUN PERIOD 1,9.3554074530E-002,0.2952750499,Pass,Pass,0.1046882323,0.1292683903,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: XFMR_0201,RunPeriod: RUN PERIOD 1,6.7634046507E-006,1.0070622117E-005,Pass,Pass,2.1725458144E-002,1.3007786018E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: XFMR_0401,RunPeriod: RUN PERIOD 1,7.0152822080E-006,1.0653022903E-005,Pass,Pass,2.9363399452E-002,1.9469507267E-002,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
