"",Type,Total Efficiency,Delta Pressure,Max Air Flow Rate,Rated Electric Power,Rated Power Per Max Air Flow Rate,Motor Heat In Air Fraction,End Use
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 FAN,Fan:OnOff,        0.60,0.81,2945.24,1584.36,334.75,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52 FAN,Fan:OnOff,        0.60,0.81,2924.05,1571.6,334.75,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71 FAN,Fan:OnOff,        0.60,0.81,3114.75,1674.44,334.75,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 FAN,Fan:OnOff,        0.60,0.81,550.91,294.67,334.75,        1.00,""
FAN ONOFF: THERMAL ZONE: AMEN_FITNESS_2200,Fan:OnOff,        0.60,1.26,932.31,785.75,524.33,        1.00,""
FAN ONOFF: THERMAL ZONE: AMEN_SKYLOUNGECORRIDOR_2200,Fan:OnOff,        0.60,1.26,233.08,201.66,524.33,        1.00,""
FAN ONOFF: THERMAL ZONE: AMEN_SKYLOUNGEROOM_2200,Fan:OnOff,        0.60,1.26,593.29,495.72,524.33,        1.00,""
FAN ONOFF: THERMAL ZONE: AMEN_SKYLOUNGEROOM_2201,Fan:OnOff,        0.60,1.26,317.83,264.95,524.33,        1.00,""
FAN ONOFF: THERMAL ZONE: AMEN_SKYLOUNGE_2200,Fan:OnOff,        0.60,1.26,1462.03,1235.37,524.33,        1.00,""
FAN ONOFF: THERMAL ZONE: ELEV CONTROL_2301,Fan:OnOff,        0.60,1.26,1080.63,918.38,524.33,        1.00,""
FAN ONOFF: THERMAL ZONE: ELEV CONTROL_2302,Fan:OnOff,        0.60,1.26,1080.63,918.58,524.33,        1.00,""
FAN ONOFF: THERMAL ZONE: FCC_0100,Fan:OnOff,        0.60,1.26,42.38,37.6,524.33,        1.00,""
FAN ONOFF: THERMAL ZONE: LAUNDRY_0100,Fan:OnOff,        0.60,1.26,381.4,316.65,524.33,        1.00,""
FAN ONOFF: THERMAL ZONE: LEASING_0100,Fan:OnOff,        0.60,1.26,720.42,609.72,524.33,        1.00,""
FAN ONOFF: THERMAL ZONE: LOBBY_MAIL_0100,Fan:OnOff,        0.60,1.26,360.21,312.21,524.33,        1.00,""
FAN ONOFF: THERMAL ZONE: PACKAGE_0100,Fan:OnOff,        0.60,1.26,42.38,38.93,524.33,        1.00,""
THERMAL ZONE: RESTROOM_0100: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,105.94,44.05,273.44,        1.00,""
THERMAL ZONE: RESTROOM_2201: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,42.38,22.01,273.44,        1.00,""
THERMAL ZONE: RESTROOM_2202: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,42.38,22.01,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16 FAN,Fan:OnOff,        0.60,0.81,254.27,137.88,334.75,        1.00,""
THERMAL ZONE: UNIT_0201_4B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,84.76,33.03,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN,Fan:OnOff,        0.60,0.81,105.94,61.86,334.75,        1.00,""
THERMAL ZONE: UNIT_0202: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 FAN,Fan:OnOff,        0.60,0.81,169.51,89.02,334.75,        1.00,""
THERMAL ZONE: UNIT_0203: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 FAN,Fan:OnOff,        0.60,0.81,127.13,71.55,334.75,        1.00,""
THERMAL ZONE: UNIT_0204: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 FAN,Fan:OnOff,        0.60,0.81,148.32,78.62,334.75,        1.00,""
THERMAL ZONE: UNIT_0205: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 FAN,Fan:OnOff,        0.60,0.81,169.51,88.78,334.75,        1.00,""
THERMAL ZONE: UNIT_0206: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 FAN,Fan:OnOff,        0.60,0.81,190.7,104.41,334.75,        1.00,""
THERMAL ZONE: UNIT_0207: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 FAN,Fan:OnOff,        0.60,0.81,148.32,75.37,334.75,        1.00,""
THERMAL ZONE: UNIT_0208: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 FAN,Fan:OnOff,        0.60,0.81,466.15,254.75,334.75,        1.00,""
THERMAL ZONE: UNIT_0209_3B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,63.57,24.23,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 FAN,Fan:OnOff,        0.60,0.81,148.32,79.4,334.75,        1.00,""
THERMAL ZONE: UNIT_0210: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18 FAN,Fan:OnOff,        0.60,0.81,444.96,243.66,334.75,        1.00,""
THERMAL ZONE: UNIT_0211_2B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,63.57,24.23,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 FAN,Fan:OnOff,        0.60,0.81,169.51,90.73,334.75,        1.00,""
THERMAL ZONE: UNIT_0212: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 FAN,Fan:OnOff,        0.60,0.81,233.08,127.99,334.75,        1.00,""
THERMAL ZONE: UNIT_0213: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 FAN,Fan:OnOff,        0.60,0.81,211.89,112.33,334.75,        1.00,""
THERMAL ZONE: UNIT_0214: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12 FAN,Fan:OnOff,        0.60,0.81,169.51,86.84,334.75,        1.00,""
THERMAL ZONE: UNIT_0215: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 FAN,Fan:OnOff,        0.60,0.81,148.32,84.83,334.75,        1.00,""
THERMAL ZONE: UNIT_0216: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 FAN,Fan:OnOff,        0.60,0.81,148.32,78.92,334.75,        1.00,""
THERMAL ZONE: UNIT_0217: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 FAN,Fan:OnOff,        0.60,0.81,148.32,75.72,334.75,        1.00,""
THERMAL ZONE: UNIT_0218: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 FAN,Fan:OnOff,        0.60,0.81,296.64,161.46,334.75,        1.00,""
THERMAL ZONE: UNIT_0219_4B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,84.76,33.03,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 FAN,Fan:OnOff,        0.60,0.81,1419.65,760.26,334.75,        1.00,""
THERMAL ZONE: UNIT_0301_4B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,84.76,33.03,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 FAN,Fan:OnOff,        0.60,0.81,741.61,399.9,334.75,        1.00,""
THERMAL ZONE: UNIT_0302: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 FAN,Fan:OnOff,        0.60,0.81,868.74,473.37,334.75,        1.00,""
THERMAL ZONE: UNIT_0303: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 FAN,Fan:OnOff,        0.60,0.81,868.74,472.45,334.75,        1.00,""
THERMAL ZONE: UNIT_0304: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 FAN,Fan:OnOff,        0.60,0.81,699.23,372.54,334.75,        1.00,""
THERMAL ZONE: UNIT_0305: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25 FAN,Fan:OnOff,        0.60,0.81,487.34,265.64,334.75,        1.00,""
THERMAL ZONE: UNIT_0306: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 FAN,Fan:OnOff,        0.60,0.81,1991.75,1072.5,334.75,        1.00,""
THERMAL ZONE: UNIT_0307_3B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,63.57,24.23,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26 FAN,Fan:OnOff,        0.60,0.81,699.23,381.1,334.75,        1.00,""
THERMAL ZONE: UNIT_0308: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 FAN,Fan:OnOff,        0.60,0.81,1716.29,923.5,334.75,        1.00,""
THERMAL ZONE: UNIT_0309_2B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,63.57,24.23,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 FAN,Fan:OnOff,        0.60,0.81,678.04,369.53,334.75,        1.00,""
THERMAL ZONE: UNIT_0310: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28 FAN,Fan:OnOff,        0.60,0.81,995.87,532.74,334.75,        1.00,""
THERMAL ZONE: UNIT_0311: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 FAN,Fan:OnOff,        0.60,0.81,995.87,539.43,334.75,        1.00,""
THERMAL ZONE: UNIT_0312: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 FAN,Fan:OnOff,        0.60,0.81,932.31,504.66,334.75,        1.00,""
THERMAL ZONE: UNIT_0313: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 FAN,Fan:OnOff,        0.60,0.81,932.31,504.31,334.75,        1.00,""
THERMAL ZONE: UNIT_0314: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 FAN,Fan:OnOff,        0.60,0.81,995.87,534.55,334.75,        1.00,""
THERMAL ZONE: UNIT_0315: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 FAN,Fan:OnOff,        0.60,0.81,953.5,518.41,334.75,        1.00,""
THERMAL ZONE: UNIT_0316: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38 FAN,Fan:OnOff,        0.60,0.81,1991.75,1071.48,334.75,        1.00,""
THERMAL ZONE: UNIT_0317_4B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,84.76,33.03,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 FAN,Fan:OnOff,        0.60,0.81,1589.16,854.64,334.75,        1.00,""
THERMAL ZONE: UNIT_0401_4B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,84.76,33.03,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 FAN,Fan:OnOff,        0.60,0.81,868.74,467.67,334.75,        1.00,""
THERMAL ZONE: UNIT_0402: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 FAN,Fan:OnOff,        0.60,0.81,1017.06,549.42,334.75,        1.00,""
THERMAL ZONE: UNIT_0403: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 FAN,Fan:OnOff,        0.60,0.81,1017.06,545.33,334.75,        1.00,""
THERMAL ZONE: UNIT_0404: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 FAN,Fan:OnOff,        0.60,0.81,783.99,422.49,334.75,        1.00,""
THERMAL ZONE: UNIT_0405: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43 FAN,Fan:OnOff,        0.60,0.81,550.91,294.3,334.75,        1.00,""
THERMAL ZONE: UNIT_0406: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54 FAN,Fan:OnOff,        0.60,0.81,2161.26,1170.16,334.75,        1.00,""
THERMAL ZONE: UNIT_0407_3B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,63.57,24.23,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 FAN,Fan:OnOff,        0.60,0.81,762.8,416.28,334.75,        1.00,""
THERMAL ZONE: UNIT_0408: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55 FAN,Fan:OnOff,        0.60,0.81,1822.24,980.75,334.75,        1.00,""
THERMAL ZONE: UNIT_0409_2B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,63.57,24.23,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 FAN,Fan:OnOff,        0.60,0.81,741.61,400.11,334.75,        1.00,""
THERMAL ZONE: UNIT_0410: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 FAN,Fan:OnOff,        0.60,0.81,1101.82,592.48,334.75,        1.00,""
THERMAL ZONE: UNIT_0411: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 FAN,Fan:OnOff,        0.60,0.81,1123.01,603.91,334.75,        1.00,""
THERMAL ZONE: UNIT_0412: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 FAN,Fan:OnOff,        0.60,0.81,1059.44,566.52,334.75,        1.00,""
THERMAL ZONE: UNIT_0413: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 FAN,Fan:OnOff,        0.60,0.81,1059.44,567.58,334.75,        1.00,""
THERMAL ZONE: UNIT_0414: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 FAN,Fan:OnOff,        0.60,0.81,1123.01,605.38,334.75,        1.00,""
THERMAL ZONE: UNIT_0415: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51 FAN,Fan:OnOff,        0.60,0.81,1080.63,587.98,334.75,        1.00,""
THERMAL ZONE: UNIT_0416: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 FAN,Fan:OnOff,        0.60,0.81,2182.45,1176.57,334.75,        1.00,""
THERMAL ZONE: UNIT_0417_4B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,84.76,33.03,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72 FAN,Fan:OnOff,        0.60,0.81,1567.97,850.0,334.75,        1.00,""
THERMAL ZONE: UNIT_0501_4B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,84.76,33.03,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58 FAN,Fan:OnOff,        0.60,0.81,868.74,463.1,334.75,        1.00,""
THERMAL ZONE: UNIT_0502: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 FAN,Fan:OnOff,        0.60,0.81,995.87,540.01,334.75,        1.00,""
THERMAL ZONE: UNIT_0503: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60 FAN,Fan:OnOff,        0.60,0.81,995.87,535.6,334.75,        1.00,""
THERMAL ZONE: UNIT_0504: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 FAN,Fan:OnOff,        0.60,0.81,783.99,418.91,334.75,        1.00,""
THERMAL ZONE: UNIT_0505: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 FAN,Fan:OnOff,        0.60,0.81,550.91,292.63,334.75,        1.00,""
THERMAL ZONE: UNIT_0506: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 FAN,Fan:OnOff,        0.60,0.81,2161.26,1169.85,334.75,        1.00,""
THERMAL ZONE: UNIT_0507_3B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,63.57,24.23,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63 FAN,Fan:OnOff,        0.60,0.81,805.17,429.01,334.75,        1.00,""
THERMAL ZONE: UNIT_0508: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 FAN,Fan:OnOff,        0.60,0.81,1801.05,972.84,334.75,        1.00,""
THERMAL ZONE: UNIT_0509_2B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,63.57,24.23,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 FAN,Fan:OnOff,        0.60,0.81,741.61,397.99,334.75,        1.00,""
THERMAL ZONE: UNIT_0510: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65 FAN,Fan:OnOff,        0.60,0.81,1080.63,587.6,334.75,        1.00,""
THERMAL ZONE: UNIT_0511: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 FAN,Fan:OnOff,        0.60,0.81,1101.82,599.07,334.75,        1.00,""
THERMAL ZONE: UNIT_0512: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67 FAN,Fan:OnOff,        0.60,0.81,1038.25,562.36,334.75,        1.00,""
THERMAL ZONE: UNIT_0513: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 FAN,Fan:OnOff,        0.60,0.81,1038.25,563.45,334.75,        1.00,""
THERMAL ZONE: UNIT_0514: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 FAN,Fan:OnOff,        0.60,0.81,1123.01,600.71,334.75,        1.00,""
THERMAL ZONE: UNIT_0515: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 FAN,Fan:OnOff,        0.60,0.81,1080.63,583.27,334.75,        1.00,""
THERMAL ZONE: UNIT_0516: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 FAN,Fan:OnOff,        0.60,0.81,2182.45,1176.23,334.75,        1.00,""
THERMAL ZONE: UNIT_0517_4B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,84.76,33.03,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 FAN,Fan:OnOff,        0.60,0.81,317.83,175.08,334.75,        1.00,""
THERMAL ZONE: UNIT_2101_4B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,84.76,33.03,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 FAN,Fan:OnOff,        0.60,0.81,127.13,72.85,334.75,        1.00,""
THERMAL ZONE: UNIT_2102: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 FAN,Fan:OnOff,        0.60,0.81,169.51,87.83,334.75,        1.00,""
THERMAL ZONE: UNIT_2103: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 FAN,Fan:OnOff,        0.60,0.81,169.51,88.2,334.75,        1.00,""
THERMAL ZONE: UNIT_2104: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 FAN,Fan:OnOff,        0.60,0.81,148.32,76.6,334.75,        1.00,""
THERMAL ZONE: UNIT_2105: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 FAN,Fan:OnOff,        0.60,0.81,84.76,50.33,334.75,        1.00,""
THERMAL ZONE: UNIT_2106: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 91 FAN,Fan:OnOff,        0.60,0.81,317.83,176.03,334.75,        1.00,""
THERMAL ZONE: UNIT_2107_3B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,63.57,24.23,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 FAN,Fan:OnOff,        0.60,0.81,169.51,86.29,334.75,        1.00,""
THERMAL ZONE: UNIT_2108: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 92 FAN,Fan:OnOff,        0.60,0.81,275.45,147.34,334.75,        1.00,""
THERMAL ZONE: UNIT_2109_2B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,63.57,24.23,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 FAN,Fan:OnOff,        0.60,0.81,105.94,61.45,334.75,        1.00,""
THERMAL ZONE: UNIT_2110: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83 FAN,Fan:OnOff,        0.60,0.81,169.51,86.94,334.75,        1.00,""
THERMAL ZONE: UNIT_2111: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 FAN,Fan:OnOff,        0.60,0.81,169.51,89.26,334.75,        1.00,""
THERMAL ZONE: UNIT_2112: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85 FAN,Fan:OnOff,        0.60,0.81,169.51,94.93,334.75,        1.00,""
THERMAL ZONE: UNIT_2113: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 FAN,Fan:OnOff,        0.60,0.81,169.51,95.1,334.75,        1.00,""
THERMAL ZONE: UNIT_2114: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 FAN,Fan:OnOff,        0.60,0.81,169.51,89.36,334.75,        1.00,""
THERMAL ZONE: UNIT_2115: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 FAN,Fan:OnOff,        0.60,0.81,169.51,86.05,334.75,        1.00,""
THERMAL ZONE: UNIT_2116: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,21.19,13.2,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 93 FAN,Fan:OnOff,        0.60,0.81,360.21,189.61,334.75,        1.00,""
THERMAL ZONE: UNIT_2117_4B: ZONE EF,Fan:ZoneExhaust,        0.45,0.49,84.76,33.03,273.44,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20 FAN,Fan:OnOff,        0.60,0.81,1080.63,578.22,334.75,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57 FAN,Fan:OnOff,        0.60,0.81,6441.4,3470.49,334.75,        1.00,""
ERV-CLB03 RETURN FAN,Fan:VariableVolume,        0.65,1.3,783.99,634.18,497.41,        1.00,""
ERV-CLB03 SUPPLY FAN,Fan:VariableVolume,        0.65,1.3,783.99,634.18,497.41,        1.00,""
ERV-CLB05 RETURN FAN,Fan:VariableVolume,        0.65,1.3,402.59,317.09,497.41,        1.00,""
ERV-CLB05 SUPPLY FAN,Fan:VariableVolume,        0.65,1.3,402.59,317.09,497.41,        1.00,""
ERV-CLB21 RETURN FAN,Fan:VariableVolume,        0.65,1.3,127.13,100.11,497.41,        1.00,""
ERV-CLB21 SUPPLY FAN,Fan:VariableVolume,        0.65,1.3,127.13,100.11,497.41,        1.00,""
ERV-FIT RETURN FAN,Fan:VariableVolume,        0.65,1.3,1207.76,961.2,497.41,        1.00,""
ERV-FIT SUPPLY FAN,Fan:VariableVolume,        0.65,1.3,1207.76,961.2,497.41,        1.00,""
ERV-LOB RETURN FAN,Fan:VariableVolume,        0.65,1.3,360.21,296.38,497.41,        1.00,""
ERV-LOB SUPPLY FAN,Fan:VariableVolume,        0.65,1.3,360.21,296.38,497.41,        1.00,""
ERV-SKY RETURN FAN,Fan:VariableVolume,        0.65,1.3,614.48,496.64,497.41,        1.00,""
ERV-SKY SUPPLY FAN,Fan:VariableVolume,        0.65,1.3,614.48,496.64,497.41,        1.00,""
FAN CONSTANT VOLUME 1,Fan:ConstantVolume,        0.70,2.96,4449.65,7567.31,1053.65,        1.00,""
THERMAL ZONE: RETAIL_0100 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.97,4725.1,13460.69,1768.53,        1.00,""
