"",Type,Total Efficiency,Delta Pressure,Max Air Flow Rate,Rated Electric Power,Rated Power Per Max Air Flow Rate,Motor Heat In Air Fraction,End Use
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 34 FAN,Fan:OnOff,        0.60,1.2,3051.19,2458.82,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 52 FAN,Fan:OnOff,        0.60,1.2,2924.05,2346.63,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 71 FAN,Fan:OnOff,        0.60,1.2,3114.75,2514.58,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 89 FAN,Fan:OnOff,        0.60,1.2,635.66,508.96,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 102 FAN,Fan:OnOff,        0.60,1.2,678.04,537.72,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 100 FAN,Fan:OnOff,        0.60,1.2,339.02,277.27,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 99 FAN,Fan:OnOff,        0.60,1.2,974.68,792.09,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 101 FAN,Fan:OnOff,        0.60,1.2,1673.92,1341.86,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 103 FAN,Fan:OnOff,        0.60,1.2,911.12,733.99,500.0,        1.00,""
FAN ONOFF: THERMAL ZONE: ELEV CONTROL_2301,Fan:OnOff,        0.60,1.26,0.0,5.73,524.33,        1.00,""
FAN ONOFF: THERMAL ZONE: ELEV CONTROL_2302,Fan:OnOff,        0.60,1.26,0.0,6.76,524.33,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 95 FAN,Fan:OnOff,        0.60,1.2,974.68,793.32,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 96 FAN,Fan:OnOff,        0.60,1.2,190.7,145.22,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 97 FAN,Fan:OnOff,        0.60,1.2,42.38,36.48,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 98 FAN,Fan:OnOff,        0.60,1.2,296.64,243.29,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 94 FAN,Fan:OnOff,        0.60,1.2,2034.12,1639.94,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 16 FAN,Fan:OnOff,        0.60,1.2,593.29,484.56,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 FAN,Fan:OnOff,        0.60,1.2,190.7,146.82,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 2 FAN,Fan:OnOff,        0.60,1.2,190.7,152.25,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 3 FAN,Fan:OnOff,        0.60,1.2,190.7,145.12,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 4 FAN,Fan:OnOff,        0.60,1.2,190.7,146.24,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 5 FAN,Fan:OnOff,        0.60,1.2,190.7,149.93,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 6 FAN,Fan:OnOff,        0.60,1.2,190.7,154.16,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 7 FAN,Fan:OnOff,        0.60,1.2,190.7,147.95,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 17 FAN,Fan:OnOff,        0.60,1.2,466.15,373.87,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 8 FAN,Fan:OnOff,        0.60,1.2,169.51,144.13,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 18 FAN,Fan:OnOff,        0.60,1.2,423.78,347.53,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 9 FAN,Fan:OnOff,        0.60,1.2,190.7,147.71,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 10 FAN,Fan:OnOff,        0.60,1.2,211.89,166.96,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 11 FAN,Fan:OnOff,        0.60,1.2,190.7,150.71,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 12 FAN,Fan:OnOff,        0.60,1.2,169.51,144.03,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 13 FAN,Fan:OnOff,        0.60,1.2,169.51,143.28,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 14 FAN,Fan:OnOff,        0.60,1.2,169.51,140.72,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 15 FAN,Fan:OnOff,        0.60,1.2,169.51,141.81,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 19 FAN,Fan:OnOff,        0.60,1.2,572.1,452.72,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 35 FAN,Fan:OnOff,        0.60,1.2,3474.96,2799.22,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 21 FAN,Fan:OnOff,        0.60,1.2,1080.63,874.02,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 22 FAN,Fan:OnOff,        0.60,1.2,1165.38,932.03,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 23 FAN,Fan:OnOff,        0.60,1.2,1144.2,929.3,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 24 FAN,Fan:OnOff,        0.60,1.2,1059.44,852.86,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 25 FAN,Fan:OnOff,        0.60,1.2,1038.25,827.72,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 36 FAN,Fan:OnOff,        0.60,1.2,2479.09,2004.09,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 26 FAN,Fan:OnOff,        0.60,1.2,1123.01,910.29,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 37 FAN,Fan:OnOff,        0.60,1.2,2267.2,1817.44,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 27 FAN,Fan:OnOff,        0.60,1.2,1038.25,833.76,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 28 FAN,Fan:OnOff,        0.60,1.2,1080.63,868.32,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 29 FAN,Fan:OnOff,        0.60,1.2,1080.63,870.85,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 30 FAN,Fan:OnOff,        0.60,1.2,1080.63,862.01,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 31 FAN,Fan:OnOff,        0.60,1.2,1080.63,862.9,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 32 FAN,Fan:OnOff,        0.60,1.2,1080.63,872.04,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 33 FAN,Fan:OnOff,        0.60,1.2,1101.82,879.17,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 38 FAN,Fan:OnOff,        0.60,1.2,3474.96,2796.39,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 53 FAN,Fan:OnOff,        0.60,1.2,3623.28,2909.84,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 39 FAN,Fan:OnOff,        0.60,1.2,1123.01,908.79,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 40 FAN,Fan:OnOff,        0.60,1.2,1207.76,975.87,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 41 FAN,Fan:OnOff,        0.60,1.2,1207.76,972.84,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 42 FAN,Fan:OnOff,        0.60,1.2,1101.82,884.84,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 43 FAN,Fan:OnOff,        0.60,1.2,1059.44,853.62,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 54 FAN,Fan:OnOff,        0.60,1.2,2627.41,2111.74,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 44 FAN,Fan:OnOff,        0.60,1.2,1186.57,951.54,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 55 FAN,Fan:OnOff,        0.60,1.2,2351.96,1897.83,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 45 FAN,Fan:OnOff,        0.60,1.2,1059.44,859.14,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 46 FAN,Fan:OnOff,        0.60,1.2,1123.01,901.11,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 47 FAN,Fan:OnOff,        0.60,1.2,1123.01,904.22,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 48 FAN,Fan:OnOff,        0.60,1.2,1101.82,893.84,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 49 FAN,Fan:OnOff,        0.60,1.2,1101.82,894.77,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 50 FAN,Fan:OnOff,        0.60,1.2,1123.01,905.41,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 51 FAN,Fan:OnOff,        0.60,1.2,1123.01,911.83,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 56 FAN,Fan:OnOff,        0.60,1.2,3602.1,2902.74,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 72 FAN,Fan:OnOff,        0.60,1.2,3623.28,2919.26,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 58 FAN,Fan:OnOff,        0.60,1.2,1123.01,910.91,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 59 FAN,Fan:OnOff,        0.60,1.2,1207.76,964.89,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 60 FAN,Fan:OnOff,        0.60,1.2,1186.57,961.23,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 61 FAN,Fan:OnOff,        0.60,1.2,1101.82,882.04,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 62 FAN,Fan:OnOff,        0.60,1.2,1059.44,850.99,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 73 FAN,Fan:OnOff,        0.60,1.2,2521.47,2038.07,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 63 FAN,Fan:OnOff,        0.60,1.2,1059.44,854.4,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 74 FAN,Fan:OnOff,        0.60,1.2,2351.96,1899.03,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 64 FAN,Fan:OnOff,        0.60,1.2,1059.44,857.06,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 65 FAN,Fan:OnOff,        0.60,1.2,1123.01,898.89,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 66 FAN,Fan:OnOff,        0.60,1.2,1123.01,902.0,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 67 FAN,Fan:OnOff,        0.60,1.2,1101.82,891.66,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 68 FAN,Fan:OnOff,        0.60,1.2,1101.82,892.58,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 69 FAN,Fan:OnOff,        0.60,1.2,1123.01,903.71,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 70 FAN,Fan:OnOff,        0.60,1.2,1144.2,914.18,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 75 FAN,Fan:OnOff,        0.60,1.2,3623.28,2912.02,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 90 FAN,Fan:OnOff,        0.60,1.2,699.23,565.56,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 76 FAN,Fan:OnOff,        0.60,1.2,211.89,171.7,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 77 FAN,Fan:OnOff,        0.60,1.2,233.08,186.85,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 78 FAN,Fan:OnOff,        0.60,1.2,233.08,186.78,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 79 FAN,Fan:OnOff,        0.60,1.2,211.89,172.76,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 80 FAN,Fan:OnOff,        0.60,1.2,211.89,170.54,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 91 FAN,Fan:OnOff,        0.60,1.2,508.53,413.35,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 81 FAN,Fan:OnOff,        0.60,1.2,254.27,206.43,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 92 FAN,Fan:OnOff,        0.60,1.2,444.96,365.1,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 82 FAN,Fan:OnOff,        0.60,1.2,211.89,172.96,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 83 FAN,Fan:OnOff,        0.60,1.2,211.89,177.98,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 84 FAN,Fan:OnOff,        0.60,1.2,211.89,177.26,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 85 FAN,Fan:OnOff,        0.60,1.2,211.89,177.67,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 86 FAN,Fan:OnOff,        0.60,1.2,211.89,177.98,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 87 FAN,Fan:OnOff,        0.60,1.2,211.89,177.87,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 88 FAN,Fan:OnOff,        0.60,1.2,211.89,178.42,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 93 FAN,Fan:OnOff,        0.60,1.2,699.23,571.5,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 20 FAN,Fan:OnOff,        0.60,1.2,296.64,236.36,500.0,        1.00,""
ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 57 FAN,Fan:OnOff,        0.60,1.2,1758.67,1420.0,500.0,        1.00,""
ERV-CLB03 RETURN FAN,Fan:VariableVolume,        0.70,2.17,783.99,984.51,772.18,        1.00,""
ERV-CLB03 SUPPLY FAN,Fan:VariableVolume,        0.70,2.17,783.99,984.51,772.18,        1.00,""
ERV-CLB05 RETURN FAN,Fan:VariableVolume,        0.70,2.17,402.59,492.27,772.18,        1.00,""
ERV-CLB05 SUPPLY FAN,Fan:VariableVolume,        0.70,2.17,402.59,492.27,772.18,        1.00,""
ERV-CLB21 RETURN FAN,Fan:VariableVolume,        0.70,2.17,148.32,186.51,772.18,        1.00,""
ERV-CLB21 SUPPLY FAN,Fan:VariableVolume,        0.70,2.17,148.32,186.51,772.18,        1.00,""
ERV-FIT RETURN FAN,Fan:VariableVolume,        0.70,2.18,296.64,374.76,775.73,        1.00,""
ERV-FIT SUPPLY FAN,Fan:VariableVolume,        0.70,2.18,296.64,374.76,775.73,        1.00,""
ERV-GTHR RETURN FAN,Fan:VariableVolume,        0.70,2.17,487.34,596.85,772.18,        1.00,""
ERV-GTHR SUPPLY FAN,Fan:VariableVolume,        0.70,2.17,487.34,596.85,772.18,        1.00,""
ERV-LNDRY RETURN FAN,Fan:VariableVolume,        0.70,2.17,381.4,466.3,772.18,        1.00,""
ERV-LNDRY SUPPLY FAN,Fan:VariableVolume,        0.70,2.17,381.4,466.3,772.18,        1.00,""
ERV-LOB RETURN FAN,Fan:VariableVolume,        0.70,2.2,381.4,491.66,782.85,        1.00,""
ERV-LOB SUPPLY FAN,Fan:VariableVolume,        0.70,2.2,381.4,491.66,782.85,        1.00,""
ERV-SKY RETURN FAN,Fan:VariableVolume,        0.70,2.17,1017.06,1255.91,772.18,        1.00,""
ERV-SKY SUPPLY FAN,Fan:VariableVolume,        0.70,2.17,1017.06,1255.91,772.18,        1.00,""
FAN CONSTANT VOLUME 1,Fan:ConstantVolume,        0.70,2.78,3411.4,5424.52,989.95,        1.00,""
