"",Type,Total Efficiency,Delta Pressure,Max Air Flow Rate,Rated Electric Power,Rated Power Per Max Air Flow Rate,Motor Heat In Air Fraction,End Use
PARALLEL PIU ELEC RHT FAN,Fan:ConstantVolume,        0.70,1.0,148.32,90.59,357.14,        1.00,""
PARALLEL PIU ELEC RHT FAN 1,Fan:ConstantVolume,        0.70,1.0,953.5,543.62,357.14,        1.00,""
PARALLEL PIU ELEC RHT FAN 2,Fan:ConstantVolume,        0.70,1.0,953.5,543.62,357.14,        1.00,""
PARALLEL PIU ELEC RHT FAN 3,Fan:ConstantVolume,        0.70,1.0,953.5,543.62,357.14,        1.00,""
PARALLEL PIU ELEC RHT FAN 4,Fan:ConstantVolume,        0.70,1.0,148.32,90.59,357.14,        1.00,""
PARALLEL PIU ELEC RHT FAN 5,Fan:ConstantVolume,        0.70,1.0,63.57,37.77,357.14,        1.00,""
PARALLEL PIU ELEC RHT FAN 6,Fan:ConstantVolume,        0.70,1.0,21.19,14.71,357.14,        1.00,""
PARALLEL PIU ELEC RHT FAN 7,Fan:ConstantVolume,        0.70,1.0,21.19,17.4,357.14,        1.00,""
PARALLEL PIU ELEC RHT FAN 8,Fan:ConstantVolume,        0.70,1.0,42.38,29.04,357.14,        1.00,""
PARALLEL PIU ELEC RHT FAN 9,Fan:ConstantVolume,        0.70,1.0,42.38,21.84,357.14,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0201_4B,Fan:OnOff,        0.60,1.53,635.66,643.36,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0202,Fan:OnOff,        0.60,1.53,190.7,194.22,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0203,Fan:OnOff,        0.60,1.53,190.7,204.52,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0204,Fan:OnOff,        0.60,1.53,190.7,194.63,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0205,Fan:OnOff,        0.60,1.53,190.7,195.89,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0206,Fan:OnOff,        0.60,1.53,190.7,199.61,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0207,Fan:OnOff,        0.60,1.53,190.7,203.94,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0208,Fan:OnOff,        0.60,1.53,190.7,194.59,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0209_3B,Fan:OnOff,        0.60,1.53,487.34,489.34,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0210,Fan:OnOff,        0.60,1.53,190.7,196.3,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0211_2B,Fan:OnOff,        0.60,1.53,444.96,451.36,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0212,Fan:OnOff,        0.60,1.53,190.7,195.24,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0213,Fan:OnOff,        0.60,1.53,190.7,205.07,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0214,Fan:OnOff,        0.60,1.53,190.7,199.41,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0215,Fan:OnOff,        0.60,1.53,190.7,190.77,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0216,Fan:OnOff,        0.60,1.53,190.7,189.89,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0217,Fan:OnOff,        0.60,1.53,190.7,186.37,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0218,Fan:OnOff,        0.60,1.53,190.7,185.28,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0219_4B,Fan:OnOff,        0.60,1.53,572.1,594.09,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0301_4B,Fan:OnOff,        0.60,1.53,3559.72,3648.13,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0302,Fan:OnOff,        0.60,1.53,1101.82,1137.61,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0303,Fan:OnOff,        0.60,1.53,1207.76,1239.43,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0304,Fan:OnOff,        0.60,1.53,1207.76,1237.48,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0305,Fan:OnOff,        0.60,1.53,1101.82,1126.04,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0306,Fan:OnOff,        0.60,1.53,1059.44,1086.87,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0307_3B,Fan:OnOff,        0.60,1.53,2563.84,2633.97,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0308,Fan:OnOff,        0.60,1.53,1207.76,1240.11,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0309_2B,Fan:OnOff,        0.60,1.53,2309.58,2363.39,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0310,Fan:OnOff,        0.60,1.53,1080.63,1099.49,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0311,Fan:OnOff,        0.60,1.53,1123.01,1145.11,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0312,Fan:OnOff,        0.60,1.53,1123.01,1148.39,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0313,Fan:OnOff,        0.60,1.53,1101.82,1136.82,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0314,Fan:OnOff,        0.60,1.53,1101.82,1138.09,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0315,Fan:OnOff,        0.60,1.53,1123.01,1148.39,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0316,Fan:OnOff,        0.60,1.53,1123.01,1144.19,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0317_4B,Fan:OnOff,        0.60,1.53,3559.72,3643.55,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0401_4B,Fan:OnOff,        0.60,1.53,3686.85,3782.46,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0402,Fan:OnOff,        0.60,1.53,1144.2,1179.44,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0403,Fan:OnOff,        0.60,1.53,1250.14,1284.84,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0404,Fan:OnOff,        0.60,1.53,1250.14,1282.18,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0405,Fan:OnOff,        0.60,1.53,1144.2,1162.04,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0406,Fan:OnOff,        0.60,1.53,1080.63,1116.11,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0407_3B,Fan:OnOff,        0.60,1.53,2690.98,2763.97,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0408,Fan:OnOff,        0.60,1.53,1250.14,1282.18,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0409_2B,Fan:OnOff,        0.60,1.53,2415.52,2462.37,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0410,Fan:OnOff,        0.60,1.53,1101.82,1127.54,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0411,Fan:OnOff,        0.60,1.53,1165.38,1182.48,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0412,Fan:OnOff,        0.60,1.53,1165.38,1186.4,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0413,Fan:OnOff,        0.60,1.53,1144.2,1172.89,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0414,Fan:OnOff,        0.60,1.53,1144.2,1174.22,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0415,Fan:OnOff,        0.60,1.53,1165.38,1186.71,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0416,Fan:OnOff,        0.60,1.53,1165.38,1183.23,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0417_4B,Fan:OnOff,        0.60,1.53,3686.85,3772.26,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0501_4B,Fan:OnOff,        0.60,1.53,3729.23,3810.71,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0502,Fan:OnOff,        0.60,1.53,1165.38,1188.14,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0503,Fan:OnOff,        0.60,1.53,1250.14,1287.91,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0504,Fan:OnOff,        0.60,1.53,1250.14,1285.05,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0505,Fan:OnOff,        0.60,1.53,1144.2,1169.65,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0506,Fan:OnOff,        0.60,1.53,1101.82,1121.54,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0507_3B,Fan:OnOff,        0.60,1.53,2606.22,2675.46,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0508,Fan:OnOff,        0.60,1.53,1144.2,1166.85,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0509_2B,Fan:OnOff,        0.60,1.53,2415.52,2471.21,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0510,Fan:OnOff,        0.60,1.53,1101.82,1135.42,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0511,Fan:OnOff,        0.60,1.53,1165.38,1190.8,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0512,Fan:OnOff,        0.60,1.53,1165.38,1194.76,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0513,Fan:OnOff,        0.60,1.53,1144.2,1181.25,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0514,Fan:OnOff,        0.60,1.53,1165.38,1182.55,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0515,Fan:OnOff,        0.60,1.53,1165.38,1195.17,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0516,Fan:OnOff,        0.60,1.53,1165.38,1192.34,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_0517_4B,Fan:OnOff,        0.60,1.53,3708.04,3800.34,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2101_4B,Fan:OnOff,        0.60,1.53,720.42,733.03,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2102,Fan:OnOff,        0.60,1.53,211.89,221.28,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2103,Fan:OnOff,        0.60,1.53,233.08,242.33,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2104,Fan:OnOff,        0.60,1.53,233.08,242.26,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2105,Fan:OnOff,        0.60,1.53,211.89,222.85,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2106,Fan:OnOff,        0.60,1.53,211.89,220.12,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2107_3B,Fan:OnOff,        0.60,1.53,529.72,537.79,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2108,Fan:OnOff,        0.60,1.53,254.27,267.96,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2109_2B,Fan:OnOff,        0.60,1.53,466.15,473.4,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2110,Fan:OnOff,        0.60,1.53,211.89,223.46,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2111,Fan:OnOff,        0.60,1.53,233.08,229.84,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2112,Fan:OnOff,        0.60,1.53,233.08,228.72,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2113,Fan:OnOff,        0.60,1.53,233.08,229.16,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2114,Fan:OnOff,        0.60,1.53,233.08,229.57,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2115,Fan:OnOff,        0.60,1.53,233.08,229.57,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2116,Fan:OnOff,        0.60,1.53,233.08,230.22,635.59,        1.00,""
FAN ONOFF: THERMAL ZONE: UNIT_2117_4B,Fan:OnOff,        0.60,1.53,720.42,740.74,635.59,        1.00,""
FAN CONSTANT VOLUME 1,Fan:ConstantVolume,        0.70,6.45,3369.02,12425.14,2295.89,        1.00,""
THERMAL ZONE: AMEN_0300 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,4767.48,12828.05,1668.9,        1.00,""
THERMAL ZONE: AMEN_0400 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,4809.86,12945.46,1668.9,        1.00,""
THERMAL ZONE: AMEN_0500 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,4852.24,13049.33,1668.9,        1.00,""
THERMAL ZONE: AMEN_2100 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,911.12,2458.38,1668.9,        1.00,""
THERMAL ZONE: AMEN_2204 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,1652.73,4449.26,1668.9,        1.00,""
THERMAL ZONE: AMEN_2205 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,656.85,1738.42,1668.9,        1.00,""
THERMAL ZONE: AMEN_FITNESS_2202 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,2309.58,6234.46,1668.9,        1.00,""
THERMAL ZONE: AMEN_SKYLOUNGE_2201 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,3263.08,8775.86,1668.9,        1.00,""
THERMAL ZONE: AMEN_SUNROOM_2203 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,783.99,2135.25,1668.9,        1.00,""
THERMAL ZONE: ELEV CONTROL_2301 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,0.0,17.2,1668.9,        1.00,""
THERMAL ZONE: ELEV CONTROL_2302 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,0.0,14.88,1668.9,        1.00,""
THERMAL ZONE: LAUNDRY_0109 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,1843.43,4953.68,1668.9,        1.00,""
THERMAL ZONE: LOBBY_0101 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,190.7,484.73,1668.9,        1.00,""
THERMAL ZONE: OFFICE_0101 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,444.96,1182.0,1668.9,        1.00,""
THERMAL ZONE: RETAIL_0100 CONSTANT VOLUME FAN 1,Fan:ConstantVolume,        0.70,4.69,3919.93,10546.62,1668.9,        1.00,""
THERMAL ZONE: XFMR_0201 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,296.64,783.94,1668.9,        1.00,""
THERMAL ZONE: XFMR_0401 CONSTANT VOLUME FAN,Fan:ConstantVolume,        0.70,4.69,1758.67,4705.07,1668.9,        1.00,""
